"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","BANV","8/1/2026","","Cabourg, Avenue De La Mer","2","0","49.287647, -0.116445","PEC_Images/BANV.Photo Site.083138.jpg","","SGA MOBILITY - SGA TAO","TAO2079","2","2025","19/6/2025","PEC_Images/BANV.Photo Chargeur.083137.jpg","Bon","","","","","","BANV1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","BANV2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50078798784504","BACO 4 010 13","60","500","Comme neuf","PEC_Images/BANV.Photo PDL.083137.jpg","PEC_Images/BANV.Photo Disjoncteur.083141.jpg","","","","","","89332401000037830482","TAO2079","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/BANV.Signature.083141.png"
"Traité","KAMK","9/1/2026","","Villers-Canivet, Chemin de l'école","2","0","48.940308, -0.256334","PEC_Images/KAMK.Photo Site.102900.jpg","","SGA MOBILITY - SGA ZELIE","ZID3085","2","2025","9/1/2026","PEC_Images/KAMK.Photo Chargeur.102900.jpg","Comme neuf","","","","","","KAMK1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","KAMK2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50052749282522","Baco","60","500","Comme neuf","PEC_Images/KAMK.Photo PDL.102900.jpg","PEC_Images/KAMK.Photo Disjoncteur.102904.jpg","","","","","","89332401000037828007","ZID3085","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","2","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Ras","","Fait","Fait","","Dabout Quentin","PEC_Images/KAMK.Signature.102905.png"
"Traité","HSSP","12/1/2026","","Audrieu, Rue du Stade","2","0","49.207528, -0.597770","PEC_Images/HSSP.Photo Site.125113.jpg","","SGA MOBILITY - SGA ZELIE","ZID3020","2","2024","10/12/2024","PEC_Images/HSSP.Photo Chargeur.125113.jpg","Bon","","","","","","HSSP1","T2 + EF","7.4","","Bon","","Non testé","Impossible de brancher la prise.","1","Prise T2 pas ouverte entierement voir photo svp","Réouverture de la prise.","PEC_Images/HSSP.Prise 1 - Photo anomalie.125113.jpg","","HSSP2","T2 + EF","7.4","","Bon","","Non testé","Impossible de brancher le câble.","1","Prise T2 pas ouverte entierement voir photo svp","Rouvrir la prise.","PEC_Images/HSSP.Prise 2 - Photo anomalie.125118.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50049282053901","BACO 401013","60","500","Comme neuf","PEC_Images/HSSP.Photo PDL.125119.jpg","PEC_Images/HSSP.Photo Disjoncteur.125119.jpg","","","","","","89332401000037828569","ZID3020","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","Prises T2 partiellement fermées impossible de tester la charge.","","Fait","Fait","","Laurent Elodie","PEC_Images/HSSP.Signature.125122.png"
"Traité","HPSE","12/1/2026","","Ellon, Vallière","2","1","49.230204, -0.682814","PEC_Images/HPSE.Photo Site.141112.jpg","","DBT - SQC-Keren","DBT.L2.9668FA","2","2024","11/12/2024","PEC_Images/HPSE.Photo Chargeur.141112.jpg","Bon","","","","","","HPSE1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","HPSE2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50061291682605","BACO 401013","60","500","Bon","PEC_Images/HPSE.Photo PDL.141112.jpg","PEC_Images/HPSE.Photo Disjoncteur.141117.jpg","","","","","","89332401000037828551","DBT.L2.9668FA","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Paramétrage winSCP ok fait, mais borne ne remonte pas sur Load-motion. Quentin prévenu.","Laurent Elodie","PEC_Images/HPSE.Signature.141116.png"
"Traité","KVZV","12/1/2026","","Cabourg, Avenue De La Mer","2","0","49.287874, -0.116464","PEC_Images/KVZV.Photo Site.143613.jpg","","DBT - SQC-Keren","DBT.L2.961DA8","2","2023","14/11/2023","PEC_Images/KVZV.Photo Chargeur.143613.jpg","Bon","","","","","","KVZV1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe ouverte avant et apres charge, ne se verouille pas","Remplacement capteur ou locker","PEC_Images/KVZV.Prise 1 - Photo anomalie.143613.jpg","","KVZV2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe ouverte avant et apres charge, ne se verouille pas","Remplacer capteur ou locker","PEC_Images/KVZV.Prise 2 - Photo anomalie.143618.jpg","","","","","","","","","","","","","","","A proximité","02451953582628","19 15 C9 116447 52","60","500","Bon","PEC_Images/KVZV.Photo PDL.143618.jpg","PEC_Images/KVZV.Photo Disjoncteur.143619.jpg","","","","","","89332401000037830714","DBT.L2.961DA8","","","","","","","","","","","","","","Poteau de protection","2","Obselète","","1","Absence d’un poteau de protection","Ajout d’un poteau de protection","PEC_Images/KVZV.Protection - Photo anomalie.143624.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/KVZV.Signature.143623.png"
"Traité","MNGY","12/1/2026","","Bayeux, Place Saint Patrice","2","0","49.279460, -0.707433","PEC_Images/MNGY.Photo Site.152243.jpg","","DBT - SQC-Keren","DBT.L2.96699B","2","2024","17/4/2024","PEC_Images/MNGY.Photo Chargeur.152243.jpg","Dégradé","1","Choc sur le cote droit de la borne.","Redressement ou changement taule.","PEC_Images/MNGY.Chargeur - Photo anomalie.152243.jpg","","MNGY1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","MNGY2","T2 + EF","22","","Bon","","Fonctionnel","","","Diode allumée en rouge a mon arrivee; prise du cote ou il y a un choc sur la borne.","Maintenance a prévoir.","PEC_Images/MNGY.Prise 2 - Photo anomalie.152246.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50097906719395","BACO 401011","60","500","Bon","PEC_Images/MNGY.Photo PDL.152247.jpg","PEC_Images/MNGY.Photo Disjoncteur.152247.jpg","","","","","","89332401000037828635","DBT.L2.96699B","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","Prise numéro 2 HS choc sur la borne mais ne semble pas avoir affecté le système électrique au niveau du compteur.","","Fait","Fait","Paramétrage sur WinSCP fait, mais borne ne remonte pas, diode ok, ping ok.Nécessaire de flasher les cartes master et slave car borne bloquée","Laurent Elodie","PEC_Images/MNGY.Signature.152250.png"
"Traité","BTTV","12/1/2026","","Cabourg, Avenue De La Mer","2","0","49.287733, -0.116830","PEC_Images/BTTV.Photo Site.085559.jpg","","DBT - SQC-Keren","DBT.L2.961CD4","2","2023","14/11/2023","PEC_Images/BTTV.Photo Chargeur.085559.jpg","Bon","","","","","","BTTV1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe ouverte avant et apres charge, ne se verouille pas","Revoir capteur ou locker","PEC_Images/BTTV.Prise 1 - Photo anomalie.085559.jpg","","BTTV2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe ouverte avant et apres charge, ne se verouille pas","Revoir capteur ou locker","PEC_Images/BTTV.Prise 2 - Photo anomalie.085604.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02451953582628","19 15 C9 116447 52","60","500","Bon","PEC_Images/BTTV.Photo PDL.085604.jpg","PEC_Images/BTTV.Photo Disjoncteur.085605.jpg","","","","","","89332401000037830516","DBT.L2.961CD4","","","","","","","","","","","","","","Poteau de protection","2","Dégradé","","1","Poteaux pliés","Remplacement poteaux","PEC_Images/BTTV.Protection - Photo anomalie.085607.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/BTTV.Signature.085607.png"
"Traité","DMHY","13/1/2026","","Caen, Rue du Bessin","2","0","49.189315, -0.400023","PEC_Images/DMHY.Photo Site.103554.jpg","","DBT - TINY","DBT.QCNG.51230098335283","2","2023","16/7/2024","PEC_Images/DMHY.Photo Chargeur.103554.jpg","Bon","","","","","","DMHY1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","DMHY2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50024390313160","Baco","60","500","Bon","PEC_Images/DMHY.Photo PDL.103554.jpg","PEC_Images/DMHY.Photo Disjoncteur.103558.jpg","","","","","","89332401000037829211","DBT.QCNG.51230098335283","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Martineau Clément","PEC_Images/DMHY.Signature.103558.png"
"Traité","NFFR","13/1/2026","","Saint-Martin-des-Entrées, Rue de la Cartoucherie","2","0","49.250548, -0.653637","PEC_Images/NFFR.Photo Site.104637.jpg","","SGA MOBILITY - SGA AKO","AK2043","3","2025","1/4/2025","PEC_Images/NFFR.Photo Chargeur.104638.jpg","Bon","","","","","","NFFR1","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","NFFR2","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","NFFR3","T2","120","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","NA","Schneider Electric","60","500","Comme neuf","PEC_Images/NFFR.Photo PDL.104637.jpg","PEC_Images/NFFR.Photo Disjoncteur.104641.jpg","","","","","","89332401000037828650","AK2043","","1","1","PAX","SN: 1640191834","Bon","PEC_Images/NFFR.Photo TPE.104642.jpg","PEC_Images/NFFR.Photo plaque signalétique TPE.104642.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Intensité du disjoncteur non trouvé, mus par défaut 60/500. Voir photo svp.","","Fait","Fait","","Laurent Elodie","PEC_Images/NFFR.Signature.104645.png"
"Traité","LRGF","13/1/2026","","Grandcamp-Maisy, Place de la République","2","0","49.387601, -1.041245","PEC_Images/LRGF.Photo Site.104750.jpg","","E-TOTEM - E TOTEM 22 KVA","ET136","2","2015","22/12/2015","PEC_Images/LRGF.Photo Chargeur.104750.jpg","Bon","1","Leds des connecteurs éteintes","Prendre le temps d'investiguer plus","PEC_Images/LRGF.Chargeur - Photo anomalie.185250.jpg","","LRGF1","T2 + EF","22","","Moyen","","Non testé","Intégration impossible","1","Modem","Probablement changer modem","PEC_Images/LRGF.Prise 1 - Photo anomalie.104750.jpg","","LRGF2","T2 + EF","22","","Moyen","","Non testé","Intégration impossible","1","Modem","Probablement changer modem","PEC_Images/LRGF.Prise 2 - Photo anomalie.104753.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02495947794010","BACO 4 010 13","60","500","Bon","PEC_Images/LRGF.Photo PDL.104754.jpg","PEC_Images/LRGF.Photo Disjoncteur.104754.jpg","","","","","","89332401000037828619","ET136","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteau droit hs","Fixation","PEC_Images/LRGF.Protection - Photo anomalie.104757.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","SO","Non","Connexion impossible. QD: un fils était dans le vide avec du scotch autour, je l'ai remis en place et le disjoncteur ne sautait plus. Malgré tout les leds restent éteintes. Impossible de se connecter à la borne (sur les 2 ports), carte PC HS","","Reste à faire","Reste à faire","Cloudgate. Test charge - connexion modem - load motion. Présence Cloudgate Mario. FLASH ET DISJONCTION revenir ultérieurement car trop forte pluie actuellement. QD: Borne mise hors tension, carte PC HS avecconfig ESMIN, il faut le backup SATA de la ET102","DUPUY Philippe","PEC_Images/LRGF.Signature.104757.png"
"Traité","GPJL","13/1/2026","","Cabourg, 1 Avenue de la Brèche Buhot","2","0","49.292100, -0.124422","PEC_Images/GPJL.Photo Site.114844.jpg","","DBT - SQC-Keren","DBT.L2.D878C0","2","2023","26/6/2023","PEC_Images/GPJL.Photo Chargeur.114844.jpg","Comme neuf","","","","","","GPJL1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","GPJL2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","","Landes Gyr+","100","500","Comme neuf","PEC_Images/GPJL.Photo PDL.114843.jpg","PEC_Images/GPJL.Photo Disjoncteur.114848.jpg","","","","","","89332401000037830649","DBT.L2.D878C0","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","","","","","","1","Dans les emrobés","Rond interdiction de stationner","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Écran remplacé le 27/05/26","","Fait","Fait","","David Verdier","PEC_Images/GPJL.Signature.114848.png"
"Traité","UAMT","13/1/2026","","Cabourg, 1 Avenue de la Brèche Buhot","2","0","49.290917, -0.124428","PEC_Images/UAMT.Photo Site.115920.jpg","","DBT - SQC-Keren","DBT.L2.D89D74","2","2023","26/6/2023","PEC_Images/UAMT.Photo Chargeur.115920.jpg","Moyen","1","Porte commence à rouiller/ affiche sans protection et trop petite","Remplacepent de porte ou repeindre","PEC_Images/UAMT.Chargeur - Photo anomalie.115920.jpg","","UAMT1","T2 + EF","22","","Bon","","Non testé","Carte total non reconnue/ affiche plastifiée","","","","","","UAMT2","T2 + EF","22","","Bon","","Non testé","Carte non reconnue","","","","","","","","","","","","","","","","","","","A proximité","","Schneider Electric","100","500","Bon","PEC_Images/UAMT.Photo PDL.115924.jpg","PEC_Images/UAMT.Photo Disjoncteur.115924.jpg","","","","","","89332401000037830847","DBT.L2.D89D74","","","","","","","","","","","","","","Poteau de protection","2","Dégradé","","1","Poteaux tordus","Remplacement des poteaux","PEC_Images/UAMT.Protection - Photo anomalie.115924.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Carte RFID non reconnue et flash code ne fonctionnent pas
- système de verouillage de trappe à remplacer","","Fait","Fait","","Verdier David","PEC_Images/UAMT.Signature.115927.png"
"Traité","ADDH","13/1/2026","","Bayeux, Boulevard du Maréchal Leclerc","2","0","49.270913, -0.707525","PEC_Images/ADDH.Photo Site.120044.jpg","","E-TOTEM - E TOTEM RAPIDE 50 KVA","ETNC4","2","2018","19/2/2018","PEC_Images/ADDH.Photo Chargeur.120045.jpg","Bon","","","","","","ADDH1","T2 + EF","44","1","Bon","Bon","Fonctionnel","","","","","","","ADDH2","CHADEMO","44","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","NA","Schneider Electric","60","500","Bon","PEC_Images/ADDH.Photo PDL.120045.jpg","PEC_Images/ADDH.Photo Disjoncteur.120048.jpg","","","","","","89332401000037828023","ETNC4","","1","1","Ingenico","17252UN20388587","Bon","PEC_Images/ADDH.Photo TPE.120048.jpg","PEC_Images/ADDH.Photo plaque signalétique TPE.120049.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/ADDH.Signature.120051.png"
"Traité","MSAP","13/1/2026","","Isigny-sur-Mer, Quai Aristide Briand","2","0","49.320170, -1.101500","PEC_Images/MSAP.Photo Site.120709.jpg","","E-TOTEM - E TOTEM 22 KVA","ET139","2","2016","19/2/2016","PEC_Images/MSAP.Photo Chargeur.120709.jpg","Moyen","","","","","","MSAP1","T2 + EF","22","","Hors d'usage","","Non testé","Non allumé","","","","","","MSAP2","T2 + EF","22","","Bon","","Non testé","Vue avec load motion","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02402604812690","BACO 4 010 13","60","500","Bon","PEC_Images/MSAP.Photo PDL.120709.jpg","PEC_Images/MSAP.Photo Disjoncteur.120713.jpg","","","","","","89332401000037828643","ET139","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","Prise 1 hors d'usage","","Fait","Fait","","DUPUY Philippe","PEC_Images/MSAP.Signature.120714.png"
"Traité","BZTU","13/1/2026","","Formigny La Bataille, Route de l'Ancienne Voie Romaine","2","0","49.332799, -0.899208","PEC_Images/BZTU.Photo Site.135723.jpg","","SGA MOBILITY - SGA AKO","AK2064","3","2025","20/10/2025","PEC_Images/BZTU.Photo Chargeur.135723.jpg","Bon","","","","","","BZTU3","CCS","120","1","Bon","Bon","Fonctionnel","","1","Câble de maintien hs","Remise en état","PEC_Images/BZTU.Prise 1 - Photo anomalie.135723.jpg","","","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","","T2","22","","Bon","","Fonctionnel","","","","","","","A proximité","Na","ABB XT 4N 250","300","300","Bon","PEC_Images/BZTU.Photo PDL.135727.jpg","PEC_Images/BZTU.Photo Disjoncteur.135728.jpg","","","","","","89332401000037828429","AK2064","","1","1","PAX","1640245023","Bon","PEC_Images/BZTU.Photo TPE.135728.jpg","PEC_Images/BZTU.Photo plaque signalétique TPE.135731.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","Intégration LOAD MOTION","DUPUY Philippe","PEC_Images/BZTU.Signature.135731.png"
"Traité","PAJS","13/1/2026","","Cabourg, 1 Avenue de la Libération","2","0","49.292549, -0.113582","PEC_Images/PAJS.Photo Site.140116.jpg","","DBT - SQC-Keren","DBT.L2.D8701C","2","2023","26/6/2023","PEC_Images/PAJS.Photo Chargeur.140116.jpg","Comme neuf","1","Absence protection affiche  plastisque","Affiche plastifiée","PEC_Images/PAJS.Chargeur - Photo anomalie.140116.jpg","","PAJS1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","PAJS2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","","Schneider","100","500","Comme neuf","PEC_Images/PAJS.Photo PDL.140120.jpg","PEC_Images/PAJS.Photo Disjoncteur.140121.jpg","","","","","","89332401000037830755","DBT.L2.D8701C","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David Verdier","PEC_Images/PAJS.Signature.140121.png"
"Traité","DGYP","13/1/2026","","Caen, Place du Parvis Notre Dame","2","0","49.180950, -0.365915","PEC_Images/DGYP.Photo Site.142820.jpg","","E-TOTEM - E TOTEM 22 KVA","ET123","2","2016","22/11/2016","PEC_Images/DGYP.Photo Chargeur.142820.jpg","Bon","","","","","","DGYP1","T2 + EF","22","","Moyen","","Non fonctionnel","","1","Trappe en partie arrachée","Remplacer la trappe","PEC_Images/DGYP.Prise 1 - Photo anomalie.122920.jpg","","DGYP2","T2 + EF","22","","Moyen","","Non fonctionnel","","1","Trappe en partie arrachée","Remplacer la trappe","PEC_Images/DGYP.Prise 2 - Photo anomalie.122920.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02417510746330","Non visible","60","500","Bon","PEC_Images/DGYP.Photo PDL.142820.jpg","PEC_Images/DGYP.Photo Disjoncteur.142824.jpg","1","Le test ne disjoncte et interrupteur endommagé","Changement du disjoncteur","PEC_Images/DGYP.Alimentation - Photo anomalie.142824.jpg","","89332401000037829195","ET123","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","1","Poteau de gauche plié","Changement du poteau","PEC_Images/DGYP.Protection - Photo anomalie.142824.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","","","Fait","Fait","Test des connecteurs et remontée loadstation via PC. QD: Présence cloudgate. ","Martineau Clément","PEC_Images/DGYP.Signature.142828.png"
"Traité","NZWC","13/1/2026","","Bayeux, Boulevard Sadi Carnot","2","0","49.273151, -0.700861","PEC_Images/NZWC.Photo Site.143731.jpg","","DBT - UC150-ULTRA","DBT.QCNG.51230098186988","3","2024","11/7/2024","PEC_Images/NZWC.Photo Chargeur.143730.jpg","Bon","","","","","","NZWC1","CCS","150","1","Hors d'usage","Bon","Non testé","Prise indisponible.","1","Prise indisponible, voyant violet a mon arrivee.","Maintenance a prévoir.","PEC_Images/NZWC.Prise 1 - Photo anomalie.143730.jpg","","NZWC2","CHADEMO","150","1","Bon","Bon","Non testé","Prise indisponible","1","Prise indisponible, voyant violet a mon arrivee.","Maintenance a prevoir","PEC_Images/NZWC.Prise 2 - Photo anomalie.143734.jpg","","NZWC3","T2","150","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","NA","Schneider Electric","50","600","Bon","PEC_Images/NZWC.Photo PDL.143734.jpg","PEC_Images/NZWC.Photo Disjoncteur.143735.jpg","","","","","","89332401000037828700","DBT.QCNG.51230098186988","","1","","Worldline","00010494","Bon","PEC_Images/NZWC.Photo TPE.143738.jpg","PEC_Images/NZWC.Photo plaque signalétique TPE.143739.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","Arrivé sur site : écran figé. Redémarrage KO. Diagnostic DBT : oxydation écran/carte, nettoyage OK. Charnière HS probable infiltration. Supervision OK. T2 OK, CCS/CHAdeMO NOK défaut iso 0x412c. Suspect module puissance. À revoir avec DBT, borne partiellement fonctionnelle.","","Fait","Fait","","Laurent Elodie","PEC_Images/NZWC.Signature.143739.png"
"Traité","HMVQ","13/1/2026","","Cabourg, 1 Avenue de la Libération","2","0","49.292508, -0.113744","PEC_Images/HMVQ.Photo Site.145440.jpg","","DBT - SQC-Keren","DBT.L2.D8811D","2","2023","26/6/2023","PEC_Images/HMVQ.Photo Chargeur.145439.jpg","Comme neuf","1","Absence protection affiche","Affiche plastifiée","PEC_Images/HMVQ.Chargeur - Photo anomalie.145439.jpg","","HMVQ1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","HMVQ2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","","Schneider","100","500","Comme neuf","PEC_Images/HMVQ.Photo PDL.145444.jpg","PEC_Images/HMVQ.Photo Disjoncteur.145445.jpg","","","","","","89332401000037830664","DBT.L2.D8811D","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David Verdier","PEC_Images/HMVQ.Signature.145444.png"
"Traité","GVMK","13/1/2026","","Caen, Rue de Rosel","2","0","49.189867, -0.379888","PEC_Images/GVMK.Photo Site.150623.jpg","","DBT - TINY","DBT.QCNG.51230098335617","2","2023","13/8/2024","PEC_Images/GVMK.Photo Chargeur.150623.jpg","Bon","","","","","","GVMK1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","GVMK2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50004561018825","Baco","60","500","Bon","PEC_Images/GVMK.Photo PDL.150623.jpg","PEC_Images/GVMK.Photo Disjoncteur.150627.jpg","","","","","","89332401000037829617","DBT.QCNG.51230098335617","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Clément Martineau","PEC_Images/GVMK.Signature.150627.png"
"Traité","QZLT","13/1/2026","","Bayeux, Boulevard Sadi Carnot","2","0","49.273306, -0.702193","PEC_Images/QZLT.Photo Site.151905.jpg","","DBT - TINY","DBT.QCNG.51230098325381","2","2024","18/6/2024","PEC_Images/QZLT.Photo Chargeur.151905.jpg","Bon","","","","","","QZLT1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","QZLT2","T2","25","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50074026915807","BACO 4010111","60","500","Comme neuf","PEC_Images/QZLT.Photo PDL.151905.jpg","PEC_Images/QZLT.Photo Disjoncteur.151910.jpg","1","Joint pour fermeture de la porte HS","Changement du joint","PEC_Images/QZLT.Alimentation - Photo anomalie.151910.jpg","","89332401000037828718","DBT.QCNG.51230098325381","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/QZLT.Signature.151910.png"
"Traité","NFKC","13/1/2026","","Port-en-Bessin-Huppain, 20 Rue du Nord","2","0","49.346695, -0.755672","PEC_Images/NFKC.Photo Site.152232.jpg","","SGA MOBILITY - SGA AKO","AK2044","3","2025","2/4/2025","PEC_Images/NFKC.Photo Chargeur.152232.jpg","Bon","","","","","","NFKC1","CCS","180","1","Bon","Bon","Fonctionnel","","","","","","","NFKC2","CCS","180","1","Bon","Bon","Fonctionnel","","","","","","","NFKC3","T2","22","","Bon","","Fonctionnel","","","","","","","A proximité","Na","SCHNEIDER NSX 400","300","300","Bon","PEC_Images/NFKC.Photo PDL.152232.jpg","PEC_Images/NFKC.Photo Disjoncteur.152236.jpg","","","","","","89332401000037828668","AK2044","","1","1","PAX","1640191826","Bon","PEC_Images/NFKC.Photo TPE.152237.jpg","PEC_Images/NFKC.Photo plaque signalétique TPE.152236.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","LOAD MOTION","DUPUY Philippe","PEC_Images/NFKC.Signature.152240.png"
"Traité","EDMT","13/1/2026","","Cabourg, 1 Avenue de la Libération","2","0","49.292418, -0.113582","PEC_Images/EDMT.Photo Site.154350.jpg","","SGA MOBILITY - SGA TAO","TAO2025","2","2025","9/1/2025","PEC_Images/EDMT.Photo Chargeur.154350.jpg","Bon","","","","","","EDMT1","T2","22","","Bon","","Fonctionnel","","","","","","","EDMT2","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50095588411987","BACO 4 010 11","60","500","Bon","PEC_Images/EDMT.Photo PDL.154350.jpg","PEC_Images/EDMT.Photo Disjoncteur.154354.jpg","1","BACO saute au bout de 15 min de charge en CCS, vu avec SGA, c'est un symptôme assez récurrent que les BACO surchauffe malgré que SGA bridé les bornes TAO à 45A alors que le BACO est réglé sur 60A","Remplacement du BACO","PEC_Images/EDMT.Alimentation - Photo anomalie.165737.jpg","","89332401000037830581","TAO2025","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Non","Charge CCS fonctionnelle si inférieure à 15 min. BACO à remplacer, borne mise hors tension en attendant.","","Fait","Fait","","Verdier David","PEC_Images/EDMT.Signature.154355.png"
"Traité","AAGL","13/1/2026","","Caen, Avenue Maréchal Montgomery","2","0","49.199170, -0.384621","PEC_Images/AAGL.Photo Site.161544.jpg","","SGA MOBILITY - SGA TAO","TAO2048","2","2025","1/9/2025","PEC_Images/AAGL.Photo Chargeur.161544.jpg","Comme neuf","","","","","","AAGL1","CCS","30","1","Comme neuf","Bon","Fonctionnel","","","","","","","AAGL2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","54397033060965","Baco","60","500","Bon","PEC_Images/AAGL.Photo PDL.161544.jpg","PEC_Images/AAGL.Photo Disjoncteur.161549.jpg","","","","","","89332401000037828064","TAO2048","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Moyen","1","Logo de droite s’efface","Repeindre au sol","PEC_Images/AAGL.Signalisation - Photo anomalie.161549.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Attendre la remontée vers loadstation","Martineau Clément","PEC_Images/AAGL.Signature.161550.png"
"Traité","ADMG","13/1/2026","","Bayeux, Rue Montfiquet","2","0","49.281019, -0.708013","PEC_Images/ADMG.Photo Site.162403.jpg","","E-TOTEM - E TOTEM 22 KVA","ET117","2","2015","22/12/2015","PEC_Images/ADMG.Photo Chargeur.162403.jpg","Moyen","1","Portes verrouillées mais abîmées, voir photos svp.","Changement/redressement de la trappe.","PEC_Images/ADMG.Chargeur - Photo anomalie.162403.jpg","","ADMG1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","ADMG2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02430245912720","BACO 401013","60","500","Bon","PEC_Images/ADMG.Photo PDL.162407.jpg","PEC_Images/ADMG.Photo Disjoncteur.162407.jpg","","","","","","89332401000037828031","ET117","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Modification de l'affiche par la rigide ok
Configuration ocpp fait
Beaucoup de fichier à envoyé à la supervision
Pas de commande possible pour l'instant à distance ( 38000 fichier de commande )","","Fait","Fait","Paramétrage OCPP du routeur et mise en communication Mobisdec. Borne fonctionnelle par badge a mon départ. Présence gate","Laurent Elodie","PEC_Images/ADMG.Signature.162407.png"
"Traité","BTBF","13/1/2026","","Dives-sur-Mer, Rue De L'avenir","2","0","49.291397, -0.101201","PEC_Images/BTBF.Photo Site.164630.jpg","","DBT - SQC-Keren","DBT.L2.966AB3","2","2024","14/5/2024","PEC_Images/BTBF.Photo Chargeur.164630.jpg","Comme neuf","1","Absence protection affiche","Affiche plastifié","PEC_Images/BTBF.Chargeur - Photo anomalie.164630.jpg","","BTBF1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","BTBF2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50032493421526","Bacon 4 01013","60","500","Comme neuf","PEC_Images/BTBF.Photo PDL.164634.jpg","PEC_Images/BTBF.Photo Disjoncteur.164635.jpg","","","","","","89332401000037830508","DBT.L2.966AB3","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David verdier","PEC_Images/BTBF.Signature.164635.png"
"Traité","DXJQ","14/1/2026","","Bayeux, Boulevard Maréchal Montgomery","2","0","49.270466, -0.696920","PEC_Images/DXJQ.Photo Site.083317.jpg","","SGA MOBILITY - SGA TAO","TAO2023","2","2025","24/1/2025","PEC_Images/DXJQ.Photo Chargeur.083318.jpg","Bon","","","","","","DXJQ1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","DXJQ2","T2","30","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","5006635579170","BACO 401013","60","500","Comme neuf","PEC_Images/DXJQ.Photo PDL.083317.jpg","PEC_Images/DXJQ.Photo Disjoncteur.083321.jpg","","","","","","89332401000037828452","TAO2023","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/DXJQ.Signature.083322.png"
"Traité","CTHL","14/1/2026","","Dives-sur-Mer, Rue De L'avenir","2","0","49.291675, -0.100208","PEC_Images/CTHL.Photo Site.084923.jpg","","DBT - SQC-Keren","DBT.L2.9665C7","2","2024","13/5/2024","PEC_Images/CTHL.Photo Chargeur.084923.jpg","Comme neuf","1","Absence protection affiche","Affiche plastifiée","PEC_Images/CTHL.Chargeur - Photo anomalie.084923.jpg","","CTHL1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","CTHL2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50075185172058","Bacon 401013","60","500","Comme neuf","PEC_Images/CTHL.Photo PDL.084927.jpg","PEC_Images/CTHL.Photo Disjoncteur.084927.jpg","","","","","","89332401000037830524","DBT.L2.9665C7","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David Verdier","PEC_Images/CTHL.Signature.084927.png"
"Traité","JQKW","14/1/2026","","Fontenay-le-Marmion, Rue des Écoles","2","0","49.092962, -0.353402","PEC_Images/JQKW.Photo Site.090713.jpg","","DBT - TINY","DBT.QCNG.51240098397483","2","2024","18/7/2024","PEC_Images/JQKW.Photo Chargeur.090713.jpg","Bon","","","","","","JQKW1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","JQKW2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50057674575159","Baco","60","500","Bon","PEC_Images/JQKW.Photo PDL.090712.jpg","PEC_Images/JQKW.Photo Disjoncteur.090716.jpg","","","","","","89332401000037829765","DBT.QCNG.51240098397483","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","1","Peinture de stationnement verte écaillée","Refaire la peinture","PEC_Images/JQKW.Signalisation - Photo anomalie.090717.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Peinture verte de stationnement écaillée","","Fait","Fait","","Faure Kévin","PEC_Images/JQKW.Signature.090717.png"
"Traité","SEKZ","14/1/2026","","Port-en-Bessin-Huppain, Rue des Cormorans","2","0","49.342253, -0.752889","PEC_Images/SEKZ.Photo Site.091630.jpg","","E-TOTEM - E TOTEM 22 KVA","ET135","2","2015","22/12/2015","PEC_Images/SEKZ.Photo Chargeur.091630.jpg","Bon","","","","","","SEKZ2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","SEKZ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02418379053160","BACO 4 010 13","60","500","Bon","PEC_Images/SEKZ.Photo PDL.091630.jpg","PEC_Images/SEKZ.Photo Disjoncteur.091635.jpg","1","Bouton de test BACO hors service","Changement du disjoncteur","PEC_Images/SEKZ.Alimentation - Photo anomalie.091635.jpg","","89332401000038564866","ET135","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Remplacement affiche par une rigide
Paramètre ocpp ok
Test indisponibilité ok
Test badge inconnu refusé ok
Test badge connu ok
Test de charge OK","","Fait","Fait","LOAD MOTION Cloud gate présent Mario Prévoir GloudGate avec (antenne plus récente)","DUPUY Philippe","PEC_Images/SEKZ.Signature.091636.png"
"Traité","KRHC","14/1/2026","","Dives-sur-Mer, Rue De L'avenir","2","0","49.291029, -0.101162","PEC_Images/KRHC.Photo Site.092531.jpg","","DBT - SQC-Keren","DBT.L2.9669CC","2","2024","13/5/2024","PEC_Images/KRHC.Photo Chargeur.092532.jpg","Comme neuf","1","Absence protection affiche","Affiche plastifiée","PEC_Images/KRHC.Chargeur - Photo anomalie.092531.jpg","","KRHC1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","KRHC2","T2 + EF","22","","Comme neuf","","Fonctionnel","","1","Trappe tordue","Remplacement de la trappe","PEC_Images/KRHC.Prise 2 - Photo anomalie.092536.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50056082422203","Bacon 401013","60","500","Comme neuf","PEC_Images/KRHC.Photo PDL.092537.jpg","PEC_Images/KRHC.Photo Disjoncteur.092537.jpg","","","","","","89332401000037830706","DBT.L2.9669CC","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David Verdier","PEC_Images/KRHC.Signature.092539.png"
"Traité","BMKA","14/1/2026","","Bretteville-sur-Odon, Place de la Mairie","2","0","49.165830, -0.417792","PEC_Images/BMKA.Photo Site.093543.jpg","","E-TOTEM - E TOTEM 22 KVA","ET283","2","2017","18/5/2017","PEC_Images/BMKA.Photo Chargeur.093543.jpg","Bon","","","","","","BMKA1","T2 + EF","22","","Dégradé","","Fonctionnel","","1","Porte pliée","Changement porte","PEC_Images/BMKA.Prise 1 - Photo anomalie.093543.jpg","","BMKA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02493053435894","Baco","60","500","Bon","PEC_Images/BMKA.Photo PDL.093547.jpg","PEC_Images/BMKA.Photo Disjoncteur.093547.jpg","","","","","","89332401000037829047","ET283","","1","","Ingenico","0","Hors d'usage","PEC_Images/BMKA.Photo TPE.093547.jpg","PEC_Images/BMKA.Photo plaque signalétique TPE.093550.jpg","","","","","","Poteau de protection","2","Mauvais","","1","Poteaux pliée","Changements des poteaux","PEC_Images/BMKA.Protection - Photo anomalie.093551.jpg","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Martineau Clément","PEC_Images/BMKA.Signature.093551.png"
"Traité","FTMD","14/1/2026","","Dives-sur-Mer, Rue De L'avenir","2","0","49.291343, -0.101005","PEC_Images/FTMD.Photo Site.095317.jpg","","DBT - SQC-Keren","DBT.L2.966436","2","2024","25/4/2024","PEC_Images/FTMD.Photo Chargeur.095317.jpg","Bon","1","Porte endommagée, affiche non plastifiée","Remplacement porte et affiche plastifiée","PEC_Images/FTMD.Chargeur - Photo anomalie.095317.jpg","","FTMD1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","FTMD2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50031625113130","Baco 401013","60","500","Comme neuf","PEC_Images/FTMD.Photo PDL.095321.jpg","PEC_Images/FTMD.Photo Disjoncteur.095322.jpg","","","","","","89332401000037830623","DBT.L2.966436","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David Verdier","PEC_Images/FTMD.Signature.095321.png"
"Traité","BUKB","14/1/2026","","Commes, Route d'Arromanches","2","1","49.337133, -0.732977","PEC_Images/BUKB.Photo Site.095723.jpg","","SGA MOBILITY - SGA TAO","TAO2096","2","2025","2/10/2025","PEC_Images/BUKB.Photo Chargeur.095723.jpg","Bon","1","Lecteur badge hs","Intervention a prévoir","PEC_Images/BUKB.Chargeur - Photo anomalie.095723.jpg","","BUKB1","CCS","30","1","Bon","Bon","Non fonctionnel","","","","","","","BUKB2","T2","30","","Bon","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50048842287230","BACO 4 010 11","60","500","Bon","PEC_Images/BUKB.Photo PDL.095727.jpg","PEC_Images/BUKB.Photo Disjoncteur.095727.jpg","","","","","","89332401000037828411","TAO2096","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Borne avec écran éteint
Redémarrage électrique
Test de charge à distance OK sur les deux connecteurs
Absence de lecteur RFID","","Fait","Fait","","DUPUY Philippe","PEC_Images/BUKB.Signature.095726.png"
"Traité","NFPH","14/1/2026","","Saint-Loup-Hors, Rue des Écoles","2","0","49.259011, -0.720541","PEC_Images/NFPH.Photo Site.102540.jpg","","SGA MOBILITY - SGA AKO","AK2042","3","2025","12/3/2025","PEC_Images/NFPH.Photo Chargeur.102540.jpg","Bon","","","","","","NFPH1","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","NFPH2","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","NFPH3","T2","22","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","NA Tarif jaune","Schneider Electric","200","300","Bon","PEC_Images/NFPH.Photo PDL.102540.jpg","PEC_Images/NFPH.Photo Disjoncteur.102544.jpg","","","","","","89332401000037828676","AK2042","","1","1","PAX","1640191829","Bon","PEC_Images/NFPH.Photo TPE.102545.jpg","PEC_Images/NFPH.Photo plaque signalétique TPE.102545.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/NFPH.Signature.102547.png"
"Traité","UVXY","14/1/2026","","Saint-Martin-de-May, Rue de la Teste de Buch","2","0","49.100743, -0.372509","PEC_Images/UVXY.Photo Site.103248.jpg","","SGA MOBILITY - SGA ZELIE","ZID3081","2","2025","2/4/2025","PEC_Images/UVXY.Photo Chargeur.103248.jpg","Comme neuf","","","","","","UVXY1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","UVXY2","T3 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50046963371529","Baco","60","500","Comme neuf","PEC_Images/UVXY.Photo PDL.103248.jpg","PEC_Images/UVXY.Photo Disjoncteur.103253.jpg","","","","","","89332401000037830375","ZID3081","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","ras","","Fait","Fait","","PONGE Yann","PEC_Images/UVXY.Signature.103253.png"
"Traité","EZFZ","14/1/2026","","Bretteville-sur-Odon, Bretteville-sur-Odon, ZA Koenig","2","0","49.165830, -0.417792","PEC_Images/EZFZ.Photo Site.110350.jpg","","SGA AKO","AK2038","3","2025","7/10/2025","PEC_Images/EZFZ.Photo Chargeur.110350.jpg","Comme neuf","","","","","","EZFZ1","CCS","180","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","EZFZ2","CCS","180","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","EZFZ3","T2","22","","Comme neuf","","Fonctionnel","","","","","","","A proximité","Nc","Schneider electric","400","300","Comme neuf","PEC_Images/EZFZ.Photo PDL.110350.jpg","PEC_Images/EZFZ.Photo Disjoncteur.110355.jpg","","","","","","89332401000037829443","AK2038","","1","1","Pax","1640247005","Comme neuf","PEC_Images/EZFZ.Photo TPE.171010.jpg","PEC_Images/EZFZ.Photo plaque signalétique TPE.171011.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Ras","","Fait","Fait","","Martineau Clément","PEC_Images/EZFZ.Signature.110355.png"
"Traité","FDYX","14/1/2026","","Cabourg, Avenue des Dunettes","2","0","49.287965, -0.115129","PEC_Images/FDYX.Photo Site.111321.jpg","","DBT - SQC-Keren","DBT.L2.D83C27","2","2023","6/4/2023","PEC_Images/FDYX.Photo Chargeur.111321.jpg","Comme neuf","1","Absence protection affiche","Affiche plastifiée","PEC_Images/FDYX.Chargeur - Photo anomalie.111321.jpg","","FDYX1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","FDYX2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","","Schneider","40","30","Comme neuf","PEC_Images/FDYX.Photo PDL.111325.jpg","PEC_Images/FDYX.Photo Disjoncteur.111325.jpg","","","","","","89332401000037830607","DBT.L2.D83C27","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David Verdier","PEC_Images/FDYX.Signature.111325.png"
