"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","TELV","14/1/2026","","Sommervieu, Place de la Mairie","2","0","49.292250, -0.649789","PEC_Images/TELV.Photo Site.115930.jpg","","E-TOTEM - E TOTEM 22 KVA","ET261","2","2017","19/4/2017","PEC_Images/TELV.Photo Chargeur.115931.jpg","Bon","","","","","","TELV1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","TELV2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02474818993292","DisBS4 585441","60","500","Bon","PEC_Images/TELV.Photo PDL.115930.jpg","PEC_Images/TELV.Photo Disjoncteur.115935.jpg","","","","","","89332401000037828809","ET261","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","LOAD MOTION","DUPUY Philippe","PEC_Images/TELV.Signature.115934.png"
"Traité","JAAP","14/1/2026","","Ellon, 3 Haut d'Ellon","2","0","49.220044, -0.677874","PEC_Images/JAAP.Photo Site.120530.jpg","","E-TOTEM - E TOTEM 22 KVA","ET161","2","2016","4/8/2016","PEC_Images/JAAP.Photo Chargeur.120529.jpg","Bon","1","Diode en fin de vie sur passage de badge sur porte prise n°2. Lumière verte a peine visible.","Diodes a changer.","PEC_Images/JAAP.Chargeur - Photo anomalie.120529.jpg","","JAAP1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","JAAP2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02469030282329","BACO 401013","60","500","Bon","PEC_Images/JAAP.Photo PDL.120534.jpg","PEC_Images/JAAP.Photo Disjoncteur.120534.jpg","1","Bouton Test du disjoncteur ne fonctionne pas. Et lors de la remise en service, le disjoncteur ne fonctionne pas parfois.","Changement du disjoncteur.","PEC_Images/JAAP.Alimentation - Photo anomalie.120534.jpg","","89332401000037828585","ET161","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Ne remonte pas sur Load-motion. Pas réussi a avoir Hugo Arnaud. Présence GloudGate Mario","Laurent Elodie","PEC_Images/JAAP.Signature.120537.png"
"Traité","QLLL","14/1/2026","","Verson, Rue de l'Église","2","0","49.153721, -0.446712","PEC_Images/QLLL.Photo Site.120858.jpg","","DBT - TINY","DBT.QCNG.51230098336073","2","2024","25/3/2024","PEC_Images/QLLL.Photo Chargeur.120858.jpg","Bon","","","","","","QLLL1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","QLLL2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50032784094399","Baco","60","500","Bon","PEC_Images/QLLL.Photo PDL.120858.jpg","PEC_Images/QLLL.Photo Disjoncteur.120901.jpg","","","","","","89332401000037830144","DBT.QCNG.51230098336073","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Le poteau de gauche bouge","Renforcer le scellement","PEC_Images/QLLL.Protection - Photo anomalie.120901.jpg","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Martineau Clément","PEC_Images/QLLL.Signature.120902.png"
"Traité","TMGF","14/1/2026","","Cabourg, Avenue des Dunettes","0","0","49.288034, -0.115155","PEC_Images/TMGF.Photo Site.120916.jpg","","DBT - SQC-Keren","DBT.L2.D83BF0","2","2023","6/4/2023","PEC_Images/TMGF.Photo Chargeur.120916.jpg","Comme neuf","1","Absence protection affiche","Affiche plastifiée","PEC_Images/TMGF.Chargeur - Photo anomalie.120916.jpg","","TMGF1","T2 + EF","22","","Moyen","","Fonctionnel","","1","EF Capot hs","Remplacement","PEC_Images/TMGF.Prise 1 - Photo anomalie.120920.jpg","","TMGF2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","","Schneider","40","30","Comme neuf","PEC_Images/TMGF.Photo PDL.120920.jpg","PEC_Images/TMGF.Photo Disjoncteur.120920.jpg","","","","","","89332401000037830839","DBT.L2.D83BF0","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David verdier","PEC_Images/TMGF.Signature.120923.png"
"Traité","WJCX","14/1/2026","","Saint-Martin-des-Entrées, 3 Rue Claude Monet","2","0","49.266813, -0.673488","PEC_Images/WJCX.Photo Site.124509.jpg","","E-TOTEM - E TOTEM 22 KVA","ET310","2","2017","16/6/2017","PEC_Images/WJCX.Photo Chargeur.124509.jpg","Bon","","","","","","WJCX1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","WJCX2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02453834911803","BACO 4 010 11","60","500","Bon","PEC_Images/WJCX.Photo PDL.124509.jpg","PEC_Images/WJCX.Photo Disjoncteur.124514.jpg","","","","","","89332401000037828924","ET310","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","LOAD MOTION","DUPUY Philippe","PEC_Images/WJCX.Signature.124514.png"
"Traité","KMFJ","14/1/2026","","Feuguerolles-Bully, Rue Henri Rosel","2","0","49.113793, -0.403726","PEC_Images/KMFJ.Photo Site.125329.jpg","","E-TOTEM - E TOTEM 22 KVA","ET304","2","2017","16/6/2017","PEC_Images/KMFJ.Photo Chargeur.125329.jpg","Bon","","","","","","KMFJ1","T2 + EF","11","","Mauvais","","Fonctionnel","","1","Capot endommagé","Changer le capot","PEC_Images/KMFJ.Prise 1 - Photo anomalie.125329.jpg","","KMFJ2","T2 + EF","11","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","024800288338891","Baco","60","500","Bon","PEC_Images/KMFJ.Photo PDL.125334.jpg","PEC_Images/KMFJ.Photo Disjoncteur.125334.jpg","1","Le bouton test bleu ne marche pas pour disjoncter.","Remplacement","PEC_Images/KMFJ.Alimentation - Photo anomalie.125335.jpg","","89332401000037829807","ET304","","1","","Ingenico","07898405530160","Bon","PEC_Images/KMFJ.Photo TPE.125337.jpg","PEC_Images/KMFJ.Photo plaque signalétique TPE.125338.jpg","","","","","","Poteau de protection","4","Mauvais","","1","Poteau avant gauche tordu et dalle bâton en mauvais état","Remplacement poteau","PEC_Images/KMFJ.Protection - Photo anomalie.125339.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne bien remontée, mais les connecteurs ne marchaient pas. Nous avons donc mis à jour les connecteurs, et la borne ne remonte plus suite à la mise à jour. Pour autant, les connecteurs fonctionnent et le test de charge est OK !","FAURE Kévin","PEC_Images/KMFJ.Signature.125341.png"
"Traité","NQAG","14/1/2026","","Le Tronquay, 26 La Tuilerie","2","0","49.219517, -0.789571","PEC_Images/NQAG.Photo Site.130954.jpg","","E-TOTEM - E TOTEM 22 KVA","ET307","2","2017","12/5/2017","PEC_Images/NQAG.Photo Chargeur.130955.jpg","Bon","","","","","","NQAG1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","NQAG2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02472214072505","BACO 401013","60","500","Bon","PEC_Images/NQAG.Photo PDL.130954.jpg","PEC_Images/NQAG.Photo Disjoncteur.130959.jpg","","","","","","8988247000071040027","ET307","","","","","","","","","","","","","","Poteau de protection","4","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Étiquette bienvenue sur nos bornes remplacer pas une rigide
Paramètre URL remplacer
Probleme transfert des stack à la supervision
Déconnection du WS souvent","","Fait","Fait","Sticker du milieu à faire","Laurent","PEC_Images/NQAG.Signature.130959.png"
"Traité","YXAK","14/1/2026","","Verson, Rue de Joal","2","0","49.156769, -0.450642","PEC_Images/YXAK.Photo Site.132158.jpg","","E-TOTEM - E TOTEM 22 KVA","ET271","2","2017","7/4/2017","PEC_Images/YXAK.Photo Chargeur.132158.jpg","Bon","","","","","","YXAK1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","YXAK2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","2456005679295","Baco","60","500","Mauvais","PEC_Images/YXAK.Photo PDL.132158.jpg","PEC_Images/YXAK.Photo Disjoncteur.132202.jpg","1","Test disjoncteur defectueux","Changement disjoncteur","PEC_Images/YXAK.Alimentation - Photo anomalie.132202.jpg","","89332401000037830466","ET271","","1","","Ingenico","Nc","Bon","PEC_Images/YXAK.Photo TPE.132202.jpg","PEC_Images/YXAK.Photo plaque signalétique TPE.132205.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Câble antenne très long a l’intérieur peut faire contact avec une pièce métallique","","Fait","Fait","","Martineau Clément","PEC_Images/YXAK.Signature.132206.png"
"Traité","EPXD","14/1/2026","","Feuguerolles-Bully, Route du Pont du Coudray","2","0","49.102478, -0.406687","PEC_Images/EPXD.Photo Site.133617.jpg","","SGA MOBILITY - SGA TAO","TAO2032","2","2025","20/2/2025","PEC_Images/EPXD.Photo Chargeur.133617.jpg","Comme neuf","","","","","","EPXD1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","EPXD2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","500267 6688560","Baco","60","500","Comme neuf","PEC_Images/EPXD.Photo PDL.133617.jpg","PEC_Images/EPXD.Photo Disjoncteur.133621.jpg","","","","","","89332401000037829369","TAO2032","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","PONGE Yann","PEC_Images/EPXD.Signature.133621.png"
"Traité","UKAL","14/1/2026","","Trévières, Rue de la Gloriette","2","0","49.308626, -0.908061","PEC_Images/UKAL.Photo Site.142023.jpg","","DBT - UC150-ULTRA","DBT.QCNG.51240098376123","3","2024","21/10/2024","PEC_Images/UKAL.Photo Chargeur.142023.jpg","Bon","","","","","","UKAL1","CCS","150","1","Bon","Bon","Fonctionnel","","","","","","","UKAL2","CHADEMO","50","1","Bon","Bon","Fonctionnel","","","","","","","UKAL3","T2","43","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","NA Tarif jaune.","Schneider Electric","300","300","Comme neuf","PEC_Images/UKAL.Photo PDL.142023.jpg","PEC_Images/UKAL.Photo Disjoncteur.142027.jpg","","","","","","89332401000037828817","DBT.QCNG.51240098376123","","1","1","Worldline Yoneo","00011001","Bon","PEC_Images/UKAL.Photo TPE.142028.jpg","PEC_Images/UKAL.Photo plaque signalétique TPE.142028.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","2","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/UKAL.Signature.142031.png"
"Traité","AVBH","14/1/2026","","Balleroy-sur-Drôme, Route de Saint-Lô","2","1","49.206224, -0.838024","PEC_Images/AVBH.Photo Site.143148.jpg","","DBT - UC100-ULTRA","QCNG0232","3","2022","20/1/2022","PEC_Images/AVBH.Photo Chargeur.143148.jpg","Bon","","","","","","AVBH1","CCS","100","1","Bon","Bon","Fonctionnel","","","","","","","AVBH2","CHADEMO","100","1","Bon","Bon","Non testé","PRISE SPÉCIFIQUE","","","","","","AVBH3","T2","100","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","Na","SCHNEIDER NSX 250B","300","300","Bon","PEC_Images/AVBH.Photo PDL.143148.jpg","PEC_Images/AVBH.Photo Disjoncteur.143153.jpg","","","","","","89332401000037828049","QCNG0232","","","1","YONEO","2727","Bon","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/AVBH.Signature.143153.png"
"Traité","XZYS","14/1/2026","","Trévières, Rue Bernard Anquetil","2","0","49.308742, -0.905521","PEC_Images/XZYS.Photo Site.145516.jpg","","E-TOTEM - E TOTEM 22 KVA","ET110","2","2015","21/9/2015","PEC_Images/XZYS.Photo Chargeur.145517.jpg","Bon","1","À l'intérieur du chargeur la carte electronique qui supporte la carte SIM semble être un peu endommagé : il devait y avoir un support pour le fixer sur la borne or la carte mère repose sur la carcasse voir photo svp.","Mettre un support de fixation","PEC_Images/XZYS.Chargeur - Photo anomalie.145517.jpg","","XZYS1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","XZYS2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02443704668290","BACO 401013","60","500","Moyen","PEC_Images/XZYS.Photo PDL.145521.jpg","PEC_Images/XZYS.Photo Disjoncteur.145521.jpg","1","Bouton test du disjoncteur ne fonctionne pas et interrupteur a du mal à remonter pour remettre en service.","Maintenance a prévoir changement du disjoncteur","PEC_Images/XZYS.Alimentation - Photo anomalie.145523.jpg","","89332401000037828957","ET110","","","","","","","","","","","","","","Aucun","0","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Non","Disjoncteur abonné BACO HS, suite à une astreinte, mise hors tension de la borne. Le disjoncteur était en position haute et malgré ça, il y avait 0V en sortie.","","Fait","Fait","Ne remonte pas sur Load-motion.","Laurent Elodie","PEC_Images/XZYS.Signature.145524.png"
"Traité","CYSW","14/1/2026","","Houlgate, Rue des Bains","2","0","49.301513, -0.082108","PEC_Images/CYSW.Photo Site.150653.jpg","","SGA MOBILITY - SGA TAO","TAO2081","2","2025","19/6/2025","PEC_Images/CYSW.Photo Chargeur.150653.jpg","Bon","1","Absence protection serrure","Remplacement plastique de protection","PEC_Images/CYSW.Chargeur - Photo anomalie.150653.jpg","","CYSW1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","CYSW2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50042040293927","BACO 4 010 13","60","500","Bon","PEC_Images/CYSW.Photo PDL.150657.jpg","PEC_Images/CYSW.Photo Disjoncteur.150658.jpg","","","","","","89332401000037830532","TAO2081","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Présence de rouille sur poteau","Repeindre poteaux","PEC_Images/CYSW.Protection - Photo anomalie.150659.jpg","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/CYSW.Signature.150701.png"
"Traité","DJWY","14/1/2026","","Houlgate, Avenue Des Alliés","2","0","49.302477, -0.080329","PEC_Images/DJWY.Photo Site.152445.jpg","","SGA MOBILITY - SGA TAO","TAO2080","2","2025","24/6/2025","PEC_Images/DJWY.Photo Chargeur.152445.jpg","Bon","","","","","","DJWY1","CCS","30","1","Bon","Bon","Fonctionnel","Borne ne remonte pas sur mobisdec","","","","","","DJWY2","T2","22","","Bon","","Fonctionnel","Borne ne remonte pas sur modisdec","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50012951770018","BACO 4 010 13","60","500","Bon","PEC_Images/DJWY.Photo PDL.152445.jpg","PEC_Images/DJWY.Photo Disjoncteur.152449.jpg","","","","","","89332401000037830540","TAO2080","","","","","","","","","","","","","","Poteau de protection","4","Moyen","","1","Présence de rouille sur poteau","Repeindre poteaux","PEC_Images/DJWY.Protection - Photo anomalie.152450.jpg","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Procédure faite et verification du process mais borne ne remonte pas sur mobisdec","Verdier David","PEC_Images/DJWY.Signature.152450.png"
"Traité","NPLT","14/1/2026","","Saint-Martin-de-May, Rue Guy de Maupassant","2","0","49.108297, -0.373374","PEC_Images/NPLT.Photo Site.152906.jpg","","DBT - UC150-ULTRA","DBT.QCNG.51230098290943","3","2024","25/7/2024","PEC_Images/NPLT.Photo Chargeur.152906.jpg","Bon","","","","PEC_Images/NPLT.Chargeur - Photo anomalie.152906.jpg","","NPLT1","CCS","150","1","Bon","Bon","Fonctionnel","","","","","","","NPLT2","CHADEMO","150","1","Bon","Bon","Non testé","Pas de véhicule équipé de cette prise.","","","","","","NPLT3","T2","22","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","04223601094425","Hager","250","30","Bon","PEC_Images/NPLT.Photo PDL.152910.jpg","PEC_Images/NPLT.Photo Disjoncteur.152910.jpg","","","","","","89332401000037830037","DBT.QCNG.51230098290943","","1","1","Worldine Yoneo","00010645","Bon","PEC_Images/NPLT.Photo TPE.152911.jpg","PEC_Images/NPLT.Photo plaque signalétique TPE.152913.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","FAURE Kévin","PEC_Images/NPLT.Signature.152914.png"
"Traité","YBLV","14/1/2026","","Trévières, 2 Route de Bayeux","2","0","49.308823, -0.902926","PEC_Images/YBLV.Photo Site.154146.jpg","","E-TOTEM - E TOTEM 22 KVA","ET272","2","2017","3/3/2017","PEC_Images/YBLV.Photo Chargeur.154146.jpg","Bon","1","Serrure haute porte droite endommagée, mais fonctionnelle.","Changement serrure.","PEC_Images/YBLV.Chargeur - Photo anomalie.154146.jpg","","YBLV1","T2 + EF","22","","Bon","","Non testé","Badge refusé","","","","","","YBLV2","T2 + EF","22","","Bon","","Non testé","Badge refusé","","","","","","","","","","","","","","","","","","","Intégré au chargeur","024465999022399","BACO 401011","60","500","Bon","PEC_Images/YBLV.Photo PDL.154150.jpg","PEC_Images/YBLV.Photo Disjoncteur.154151.jpg","","","","","","89332401000037828965","ET272","","1","","Ingenico","11T2S05","Dégradé","PEC_Images/YBLV.Photo TPE.154151.jpg","PEC_Images/YBLV.Photo plaque signalétique TPE.154156.jpg","","","","","","Poteau de protection","2","Mauvais","","1","Les deux poteaux de protection ont reçu un choc et sont pliés vers l'arrière. Présence d'une petite borne ""Clem Mobile"".","Redressement des photos","PEC_Images/YBLV.Protection - Photo anomalie.154156.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/YBLV.Signature.154156.png"
"Traité","SJEK","14/1/2026","","Montfiquet, Route du Molay-Littry","2","0","49.193944, -0.863723","PEC_Images/SJEK.Photo Site.155853.jpg","","DBT - SQC-Keren","DBT.L2.966AF4","2","2024","19/7/2024","PEC_Images/SJEK.Photo Chargeur.155853.jpg","Bon","","","","","","SJEK1","T2","22","","Bon","","Non testé","Default","","","","","","SJEK2","T2","22","","Bon","","Non testé","Default","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50010496508798","BACO 4 010 13","60","500","Bon","PEC_Images/SJEK.Photo PDL.155853.jpg","PEC_Images/SJEK.Photo Disjoncteur.155857.jpg","","","","","","89332401000037828791","DBT.L2.966AF4","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Borne fonctionnelle","","Fait","Fait","","DUPUY Philippe","PEC_Images/SJEK.Signature.155857.png"
"Traité","NQRJ","14/1/2026","","Verson, rue du Sault de la Mare","2","0","49.157535, -0.468291","PEC_Images/NQRJ.Photo Site.155855.jpg","","SGA AKO","AK2039","3","2025","9/10/2025","PEC_Images/NQRJ.Photo Chargeur.155855.jpg","Comme neuf","","","","","","NQRJ3","CCS","150","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","CCS","150","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","T2","22","","Comme neuf","","Fonctionnel","","","","","","","A proximité","Nc","Schneider electric","250","30","Bon","PEC_Images/NQRJ.Photo PDL.155855.jpg","PEC_Images/NQRJ.Photo Disjoncteur.155859.jpg","","","","","","89332401000037830052","AK2039","","1","1","Pax","A0:44:B7:3B:17:DD","Bon","PEC_Images/NQRJ.Photo TPE.155859.jpg","PEC_Images/NQRJ.Photo plaque signalétique TPE.155903.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Martineau Clément","PEC_Images/NQRJ.Signature.155904.png"
"Traité","FMZA","14/1/2026","","Colleville-sur-Mer, Cavey","2","0","49.359187, -0.840534","PEC_Images/FMZA.Photo Site.162816.jpg","","DBT - SQC-Keren","DBT.L2.966226","2","2023","6/12/2023","PEC_Images/FMZA.Photo Chargeur.162816.jpg","Bon","1","Les stickers au bas de la borne commencent à être décollés.","Changement des stickers","PEC_Images/FMZA.Chargeur - Photo anomalie.162816.jpg","","FMZA1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","FMZA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02483067908009","BACO 401011","60","500","Bon","PEC_Images/FMZA.Photo PDL.162821.jpg","PEC_Images/FMZA.Photo Disjoncteur.162821.jpg","","","","","","89332401000037828502","DBT.L2.966226","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/FMZA.Signature.162821.png"
"Traité","PZAM","14/1/2026","","Maltot, Rue du Dorset","2","0","49.128645, -0.422246","PEC_Images/PZAM.Photo Site.164054.jpg","","E-TOTEM - E TOTEM 22 KVA","ET267","2","2017","6/6/2017","PEC_Images/PZAM.Photo Chargeur.164054.jpg","Bon","","","","","","PZAM1","T2 + EF","22","","Bon","","Non fonctionnel","","1","Capot un peu tordu sur le bas. Le chargement n'a pas pu être effectué. La trappe ne s'ouvre pas malgré test avec deux badges.","Pas trop dérangeant, très léger et remonter les connecteurs","PEC_Images/PZAM.Prise 1 - Photo anomalie.164054.jpg","","PZAM2","T2 + EF","22","","Bon","","Non fonctionnel","","1","Le chargement n'a pas pu être effectué. La trappe ne s'ouvre pas malgré test avec deux badges.","Remonter les connecteurs.","PEC_Images/PZAM.Prise 2 - Photo anomalie.164059.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02451808863084","Baco","60","500","Bon","PEC_Images/PZAM.Photo PDL.164059.jpg","PEC_Images/PZAM.Photo Disjoncteur.164059.jpg","","","","","","89332401000037830086","ET267","","1","","Ingénico","2795148748","Moyen","PEC_Images/PZAM.Photo TPE.164104.jpg","PEC_Images/PZAM.Photo plaque signalétique TPE.164104.jpg","1","Problème d'étanchéité - écran avec de l'humidité à l'intérieur et il est non fonctionnel (pas d'alimentation)","Remplacement","PEC_Images/PZAM.Moyent de paiement - Photo anomalie.164104.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne bien remontée. Mais il manque deux connecteurs.","PONGE Yann","PEC_Images/PZAM.Signature.164108.png"
"Traité","RYQB","14/1/2026","","Trungy, Route Jardin Cardet","2","0","49.197133, -0.724344","PEC_Images/RYQB.Photo Site.065217.jpg","","DBT - TINY","DBT.QCNG.51240098397040","2","2024","6/6/2024","PEC_Images/RYQB.Photo Chargeur.065217.jpg","Bon","","","","","","RYQB1","CCS","120","","Bon","","Fonctionnel","","","","","","","RYQB2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50020626766702","BACO 4 010 13","60","500","Bon","PEC_Images/RYQB.Photo PDL.065216.jpg","PEC_Images/RYQB.Photo Disjoncteur.065221.jpg","","","","","","89332401000037828759","DBT.QCNG.51240098397040","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/RYQB.Signature.065220.png"
"Traité","LBUD","15/1/2026","","Moulins-en-Bessin, Chemin de Calais","2","1","49.250630, -0.563853","PEC_Images/LBUD.Photo Site.075937.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51220097846778","3","2023","2/11/2023","PEC_Images/LBUD.Photo Chargeur.075937.jpg","Bon","","","","","","LBUD1","CCS","50","1","Bon","Bon","Fonctionnel","","","","","","","LBUD2","CHADEMO","50","1","Bon","Bon","Non testé","PRISE SPÉCIFIQUE","","","","","","LBUD3","T2","22","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","Na","SCHNEIDER BADI.224220170","300","300","Bon","PEC_Images/LBUD.Photo PDL.075937.jpg","PEC_Images/LBUD.Photo Disjoncteur.075941.jpg","","","","","","89332401000037828601","DBT.QCNG.51220097846778","","1","1","WORLDLINR","00011524","Bon","PEC_Images/LBUD.Photo TPE.075941.jpg","PEC_Images/LBUD.Photo plaque signalétique TPE.075942.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/LBUD.Signature.075945.png"
"Traité","EVUJ","15/1/2026","","Houlgate, Avenue Georges Landry","2","0","49.300430, -0.074061","PEC_Images/EVUJ.Photo Site.081732.jpg","","SGA MOBILITY - SGA ZELIE","ZID3069","2","2025","20/1/2025","PEC_Images/EVUJ.Photo Chargeur.081732.jpg","Bon","","","","","","EVUJ1","T2 + EF","22","","Bon","","Fonctionnel","Impossible d’enregistrer les paramétres de la borne","","","","","","EVUJ2","T2 + EF","22","","Bon","","Fonctionnel","Impossible d’enregistrer les paramétres de la borne","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50068237489820","BACO 4 010 13","60","500","Bon","PEC_Images/EVUJ.Photo PDL.081732.jpg","PEC_Images/EVUJ.Photo Disjoncteur.081737.jpg","","","","","","89332401000037830599","ZID3069","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Impossible d’enregistrer les paramétres de la borne , donc de faire remonter la borne","Verdier David","PEC_Images/EVUJ.Signature.081737.png"
"Traité","YURR","15/1/2026","","Ver-sur-Mer, Avenue du 6 Juin","2","0","49.343474, -0.516918","PEC_Images/YURR.Photo Site.083634.jpg","","E-TOTEM - E TOTEM 22 KVA","ET126","2","2016","10/2/2016","PEC_Images/YURR.Photo Chargeur.083634.jpg","Bon","","Porte prise n°1 se deverouille seule.","Voir le système de verrouillage de la porte.","PEC_Images/YURR.Chargeur - Photo anomalie.083634.jpg","","YURR1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","YURR2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02437192366940","BACO 401013","40","500","Bon","PEC_Images/YURR.Photo PDL.083638.jpg","PEC_Images/YURR.Photo Disjoncteur.083638.jpg","","","","","","89332401000037828973","ET126","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Choc sur poteau de droite.","Redressement","PEC_Images/YURR.Protection - Photo anomalie.083638.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Supervision et remontée mobisdec. Impossible d'accéder a la supervision. GloudGate present Mario. MP: fait configuration mais ne remonte pas à surveiller
QD: migration ok","Laurent Elodie","PEC_Images/YURR.Signature.083641.png"
"Traité","RFYR","15/1/2026","","Moulins-en-Bessin, Rue de Creully","1","0","49.249596, -0.594921","PEC_Images/RFYR.Photo Site.090923.jpg","","SGA MOBILITY - SGA ZELIE","ZID3053","1","2025","10/2/2025","PEC_Images/RFYR.Photo Chargeur.090923.jpg","Bon","","","","","","RFYR1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50076195809363","BACO 4 010 13","60","500","Bon","PEC_Images/RFYR.Photo PDL.090923.jpg","PEC_Images/RFYR.Photo Disjoncteur.090927.jpg","1","MALT DÉCONNECTÉ","Remise en place","PEC_Images/RFYR.Alimentation - Photo anomalie.090928.jpg","","89332401000037828742","ZID3053","","","","","","","","","","","","","","Aucun","0","Bon","1","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/RFYR.Signature.090928.png"
"Traité","VSHA","15/1/2026","","Ver-sur-Mer, 4 Place de l'Amiral Byrd","2","0","49.336493, -0.525813","PEC_Images/VSHA.Photo Site.093204.jpg","","SGA MOBILITY - SGA ZELIE","ZID3071","2","2024","12/12/2024","PEC_Images/VSHA.Photo Chargeur.093204.jpg","Bon","","","","","","VSHA1","T2 + EF","22","","Bon","","Fonctionnel","","","La charge ne débute pas le voyant vert scintille puis ensuite passe en orange impossible de charger.","Maintenance à prévoir","PEC_Images/VSHA.Prise 1 - Photo anomalie.093203.jpg","","VSHA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50055646230550","BACO 401013","60","500","Bon","PEC_Images/VSHA.Photo PDL.093208.jpg","PEC_Images/VSHA.Photo Disjoncteur.093208.jpg","","","","","","89332401000037828890","ZID3071","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Impossible d'accéder à la deuxième étape de la supervision, la supervision et la remontée mobisdec restent faire.","Laurent Elodie","PEC_Images/VSHA.Signature.093208.png"
"Traité","SAYR","15/1/2026","","Moulins-en-Bessin, Rue de la Fontaine","1","0","49.253289, -0.565549","PEC_Images/SAYR.Photo Site.102017.jpg","","SGA MOBILITY - SGA ZELIE","ZID3045","1","2024","10/12/2024","PEC_Images/SAYR.Photo Chargeur.102017.jpg","Bon","","","","","","SAYR1","T2 + EF","7.4","","Bon","","Fonctionnel","Pas de remonté carte SIM","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50026560191655","BACO 4 010 1","60","500","Bon","PEC_Images/SAYR.Photo PDL.102017.jpg","PEC_Images/SAYR.Photo Disjoncteur.102021.jpg","","","","","","89332401000037828767","ZID3045","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Ras","","Fait","Fait","LOAD MOTION - pas de com carte SIM","DUPUY Philippe","PEC_Images/SAYR.Signature.102021.png"
"Traité","BFPN","15/1/2026","","Bretteville-sur-Laize, 5 Rue des Canadiens","2","0","49.044379, -0.326503","PEC_Images/BFPN.Photo Site.103030.jpg","","E-TOTEM - E TOTEM 22 KVA","ET121","2","2015","21/12/2015","PEC_Images/BFPN.Photo Chargeur.103030.jpg","Bon","1","Chargeur en panne","Revoir le cablage interne de la borne au niveau de la carte mère (ou on place la sim), elle n'est pas alimenté. La borne est en panne les deux voyant de face éteint pourtant les disjoncteur sont au vert","PEC_Images/BFPN.Chargeur - Photo anomalie.103030.jpg","","BFPN1","T2 + EF","22","","Bon","","Non fonctionnel","","1","Impossibilité de déverrouiller la trappe armoire non alimentée","Revoir cablage interne","PEC_Images/BFPN.Prise 1 - Photo anomalie.103034.jpg","","BFPN2","T2 + EF","22","","Bon","","Non fonctionnel","","1","Impossibilité de déverrouiller la trappe armoire non alimentée","Revoir le câble interne de l'armoire","PEC_Images/BFPN.Prise 2 - Photo anomalie.103035.jpg","","","","","","","","","","","","","","","Intégré au chargeur","024836466780999","Général Électrique","60","500","Moyen","PEC_Images/BFPN.Photo PDL.103035.jpg","PEC_Images/BFPN.Photo Disjoncteur.103038.jpg","","","","","","89332401000037829021","ET121","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","1","Logo de droite légèrement effacé","A repeindre","PEC_Images/BFPN.Signalisation - Photo anomalie.103039.jpg","Traité","OK","SO","OK","OK","NOK","SO","OK","OK","OK","OK","NOK","NOK","OK","NOK","NOK","NOK","NOK","Patiellement","La borne est éteinte, voyant éteint, et revoir les connexion internet. Présence de wago, et fils non branchés. Carte mère non attaché (posé dans la borne)","","Fait","Fait","Remettre la borne en service","Yann ponge","PEC_Images/BFPN.Signature.103039.png"
"Traité","NGBD","15/1/2026","","Houlgate, Houlgate, Place du Marché","2","0","49.301705, -0.077150","PEC_Images/NGBD.Photo Site.103518.jpg","","SGA MOBILITY - SGA AKO","AK2045","3","2025","18/7/2025","PEC_Images/NGBD.Photo Chargeur.103518.jpg","Bon","1","Traces de colle et rayures / pas d’accès porte arrière","Nettoyage","PEC_Images/NGBD.Chargeur - Photo anomalie.103518.jpg","","NGBD1","CCS","180","1","Comme neuf","Comme neuf","Fonctionnel","","1","Tendeur détendu","Remplacement","PEC_Images/NGBD.Prise 1 - Photo anomalie.103521.jpg","","NGBD2","CCS","180","1","Comme neuf","Comme neuf","Fonctionnel","","1","Tendeur détendu","Remplacement","PEC_Images/NGBD.Prise 2 - Photo anomalie.103521.jpg","","NGBD3","T2","180","","Comme neuf","","Fonctionnel","","","","","","","A proximité","","Schneider compact","300","300","Comme neuf","PEC_Images/NGBD.Photo PDL.103521.jpg","PEC_Images/NGBD.Photo Disjoncteur.103525.jpg","","","","","","89332401000037830748","AK2045","","1","1","Pax","Im30_00L-RD600AU","Moyen","PEC_Images/NGBD.Photo TPE.103525.jpg","PEC_Images/NGBD.Photo plaque signalétique TPE.103526.jpg","1","Tpe rayé","Remplacement","PEC_Images/NGBD.Moyent de paiement - Photo anomalie.103528.jpg","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","David verdier","PEC_Images/NGBD.Signature.103528.png"
"Traité","VZLN","15/1/2026","","Bayeux, Boulevard d'Eindhoven","2","1","49.283433, -0.706485","PEC_Images/VZLN.Photo Site.104042.jpg","","E-TOTEM - E TOTEM 22 KVA","ET324","2","2022","18/2/2022","PEC_Images/VZLN.Photo Chargeur.104042.jpg","Bon","1","Prévoir de retirer de la terre Gadou autour de la borne et porte d'accès au PDL difficile","Nettoyage extérieur autour de la borne","PEC_Images/VZLN.Chargeur - Photo anomalie.104042.jpg","","VZLN1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","VZLN2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50058845021350","BACO 401013","60","500","Moyen","PEC_Images/VZLN.Photo PDL.104047.jpg","PEC_Images/VZLN.Photo Disjoncteur.104047.jpg","1","Capot du bas du disjoncteur est tombé impossible à remettre un plomb semble manquant","Capot à refixer avec plomb","PEC_Images/VZLN.Alimentation - Photo anomalie.104047.jpg","","89332401000037828916","ET324","","","","","","","","","","","","","","Aucun","0","Bon","","","","","","","2","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/VZLN.Signature.104050.png"
"Traité","JJJG","15/1/2026","","Creully sur Seulles, Rue Guy de Maupassant","2","1","49.279007, -0.542907","PEC_Images/JJJG.Photo Site.110717.jpg","","DBT - SQC-Keren","DBT.L2.9661B9","2","2024","6/5/2024","PEC_Images/JJJG.Photo Chargeur.110718.jpg","Bon","","","","","","JJJG1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","JJJG2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50086770189048","BACO 4 010 13","60","500","Bon","PEC_Images/JJJG.Photo PDL.110717.jpg","PEC_Images/JJJG.Photo Disjoncteur.110722.jpg","","","","","","89332401000037828593","DBT.L2.9661B9","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/JJJG.Signature.110721.png"
"Traité","LVPA","15/1/2026","","Grentheville, Rue Urbain Cardon","2","0","49.149913, -0.288209","PEC_Images/LVPA.Photo Site.111031.jpg","","E-TOTEM - E TOTEM 22 KVA","ET211","2","2017","27/3/2017","PEC_Images/LVPA.Photo Chargeur.111031.jpg","Bon","","","","","","LVPA1","T2 + EF","22","","Bon","","Fonctionnel","Après la remise ST de la borne, plus aucun voyant et borne hors service.","","Borne non fonctionnelle. borne est HS. Les portes sont en position ouverte non verrouillée.","Ne sait pas","PEC_Images/LVPA.Prise 1 - Photo anomalie.111031.jpg","","LVPA2","T2 + EF","22","","Bon","","Fonctionnel","Après la remise ST de la borne, plus aucun voyant et borne hors service.","1","Le PDC 2 ne remonte pas à la supervision. Il n'est pas détecter par la borne même si ça charge bien.","Investiguer, voir le câblage  de détection du PDC2","PEC_Images/LVPA.Prise 2 - Photo anomalie.150329.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02486 06981851","Baco","60","500","Bon","PEC_Images/LVPA.Photo PDL.111034.jpg","PEC_Images/LVPA.Photo Disjoncteur.111035.jpg","1","Bouton test HS. Pas de déclenchement en appuyant dessus","Remplacement","PEC_Images/LVPA.Alimentation - Photo anomalie.111038.jpg","","89332401000037829872","ET211","","1","","Ingenico","2795148748","Bon","PEC_Images/LVPA.Photo TPE.111038.jpg","PEC_Images/LVPA.Photo plaque signalétique TPE.111038.jpg","","Tpe débranché.  Il s'allume en le branchant mais rien de plus","Voir pourquoi il marche pas","PEC_Images/LVPA.Moyent de paiement - Photo anomalie.111041.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","1","Peinture verte écaillée","Refaire le peinture","PEC_Images/LVPA.Signalisation - Photo anomalie.111041.jpg","Traité","OK","SO","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Bouton test différentiel disjoncteur abonné HS, prévoir son remplacement.","","Fait","Fait","La totalité de la remontée. Borne non fonctionnelle.","Faure Kévin","PEC_Images/LVPA.Signature.111041.png"
"Traité","QLZQ","15/1/2026","","Thue et Mue, Rue de la Perelle","2","0","49.215714, -0.512560","PEC_Images/QLZQ.Photo Site.112344.jpg","","SGA MOBILITY - SGA TAO","TAO2036","2","2025","17/3/2025","PEC_Images/QLZQ.Photo Chargeur.112344.jpg","Comme neuf","","","","","","QLZQ1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","QLZQ2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50012664722210","Baco","60","500","Bon","PEC_Images/QLZQ.Photo PDL.112344.jpg","PEC_Images/QLZQ.Photo Disjoncteur.112348.jpg","","","","","","89332401000037830169","TAO2036","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Voir si les connecteurs remontent chez l’oasis motion. CD : la borne n'est pas en supervision","Martineau Clément","PEC_Images/QLZQ.Signature.112348.png"
"Traité","VRBB","15/1/2026","","Bretteville-sur-Laize, Rue de Rougemont","1","0","49.043522, -0.320920","PEC_Images/VRBB.Photo Site.114329.jpg","","SGA MOBILITY - SGA ZELIE","ZID3043","1","2024","11/12/2024","PEC_Images/VRBB.Photo Chargeur.114330.jpg","Comme neuf","","","","","","VRBB1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50014257215187","Baco","60","500","Comme neuf","PEC_Images/VRBB.Photo PDL.114329.jpg","PEC_Images/VRBB.Photo Disjoncteur.114334.jpg","","","","","","89332401000037830409","ZID3043","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/VRBB.Signature.114334.png"
"Traité","DYLP","15/1/2026","","Englesqueville-la-Percée, Rte de la Vallée","1","0","49.376770, -0.955372","PEC_Images/DYLP.Photo Site.115046.jpg","","SGA MOBILITY - SGA ZELIE","ZID3056","1","2024","10/12/2024","PEC_Images/DYLP.Photo Chargeur.115045.jpg","Bon","","","","","","DYLP1","T2 + EF","7.4","","Bon","Bon","Non fonctionnel","","1","Les voyants passent du rouge au vert au bleu indéfiniment impossible de passer badge","Maintenance à prévoir mais je me demande s'il ne s'agit pas d'un problème de réseau","PEC_Images/DYLP.Prise 1 - Photo anomalie.115045.jpg","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50034806783969","BACO 401013","60","500","Bon","PEC_Images/DYLP.Photo PDL.115049.jpg","PEC_Images/DYLP.Photo Disjoncteur.115050.jpg","","","","","","89332401000037828460","ZID3056","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Borne fonctionnelle au départ
Redémarrage borne
Connection à la supervision OK","","Fait","Fait","","Laurent Elodie","PEC_Images/DYLP.Signature.115050.png"
"Traité","BBPB","15/1/2026","","Thue et Mue, 13 Rue de la Gare","2","0","49.203593, -0.512441","PEC_Images/BBPB.Photo Site.115706.jpg","","E-TOTEM - E TOTEM 22 KVA","ET154","2","2016","17/2/2016","PEC_Images/BBPB.Photo Chargeur.115706.jpg","Bon","","","","","","BBPB1","T2 + EF","22","","Moyen","","Non testé","Pas de de remontée connecteur","1","Porte pliée","Changement","PEC_Images/BBPB.Prise 1 - Photo anomalie.115706.jpg","","BBPB2","T2 + EF","22","","Moyen","","Non testé","Pas de remontée connecteur","","","","","","","","","","","","","","","","","","","Intégré au chargeur","048986964603","Baco","60","500","Moyen","PEC_Images/BBPB.Photo PDL.115710.jpg","PEC_Images/BBPB.Photo Disjoncteur.115711.jpg","1","Bouton Test disjoncteur non fonctionnel","Changement disjoncteur","PEC_Images/BBPB.Alimentation - Photo anomalie.115711.jpg","","89332401000037829013","ET154","","","","","","","","","","","","","","Aucun","0","Hors d'usage","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Mauvais","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","","","Fait","Fait","Test connecteurs","Martineau Clément","PEC_Images/BBPB.Signature.115714.png"
"Traité","UYVV","15/1/2026","","Creully sur Seulles, Place du Château","2","1","49.286415, -0.537433","PEC_Images/UYVV.Photo Site.121323.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51230098127822","3","2024","26/1/2024","PEC_Images/UYVV.Photo Chargeur.121323.jpg","Bon","","","","","","UYVV1","CHADEMO","100","1","Bon","Bon","Fonctionnel","","","","","","","UYVV2","CHADEMO","50","1","Bon","Bon","Non testé","PRISE SPÉCIFIQUE","","","","","","UYVV3","T3","43","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","Na","SCHNEIDER BADI.224510173","300","300","Bon","PEC_Images/UYVV.Photo PDL.121323.jpg","PEC_Images/UYVV.Photo Disjoncteur.121328.jpg","","","","","","89332401000037828833","DBT.QCNG.51230098127822","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/UYVV.Signature.121327.png"
