"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","RGXY","19/1/2026","","Mézidon Vallée d'Auge, Place de la Gare","2","0","49.071862, -0.075148","PEC_Images/RGXY.Photo Site.153046.jpg","","SGA MOBILITY - SGA ZELIE","ZID3001","2","2024","18/12/2024","PEC_Images/RGXY.Photo Chargeur.153046.jpg","Comme neuf","","Lecteur badge inactif","Passage technicien","PEC_Images/RGXY.Chargeur - Photo anomalie.153046.jpg","","RGXY1","T2 + EF","7.4","","Bon","","Non fonctionnel","","","","","","","RGXY2","T2 + EF","7.4","","Bon","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50084447386680","BACO 4 010 13","60","500","Bon","PEC_Images/RGXY.Photo PDL.153050.jpg","PEC_Images/RGXY.Photo Disjoncteur.153050.jpg","","","","","","89332401000037831365","ZID3001","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Badge refusé car instabilité de la connexion à la supervision dû au réseau qui se déconnecte.","","Fait","Fait","Mise en intégration+ LOAD MOTION","DUPUY Philippe","PEC_Images/RGXY.Signature.153050.png"
"Traité","YJFY","19/1/2026","","Honfleur, Rue Des Corsaires","2","0","49.417515, 0.240905","PEC_Images/YJFY.Photo Site.161054.jpg","","SGA MOBILITY - SGA TAO","TAO2056","2","2025","17/3/2025","PEC_Images/YJFY.Photo Chargeur.161054.jpg","Comme neuf","","","","","","YJFY1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","YJFY2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50067512755307","Baco401013","60","500","Comme neuf","PEC_Images/YJFY.Photo PDL.161054.jpg","PEC_Images/YJFY.Photo Disjoncteur.161058.jpg","","","","","","89332401000037831753","TAO2056","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/YJFY.Signature.161058.png"
"Traité","YHUM","19/1/2026","","Honfleur, Quai de la Jetée de l'Est","2","0","49.420028, 0.236067","PEC_Images/YHUM.Photo Site.163704.jpg","","SGA MOBILITY - SGA TAO","TAO2055","2","2025","17/3/2025","PEC_Images/YHUM.Photo Chargeur.163704.jpg","Bon","","","","","","YHUM1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","YHUM2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50067368051496","BACO 4 010 13","60","500","Comme neuf","PEC_Images/YHUM.Photo PDL.163704.jpg","PEC_Images/YHUM.Photo Disjoncteur.163708.jpg","","","","","","89332401000037831746","TAO2055","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteaux début de rouille","Repeindre","PEC_Images/YHUM.Protection - Photo anomalie.163709.jpg","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/YHUM.Signature.163709.png"
"Traité","ADHG","20/1/2026","","Lisieux, Place Georges Clemenceau","2","0","49.147396, 0.228613","PEC_Images/ADHG.Photo Site.081127.jpg","","SGA MOBILITY - SGA ZELIE","ZID3034","2","2025","28/10/2025","PEC_Images/ADHG.Photo Chargeur.081127.jpg","Comme neuf","","","","","","ADHG1","T2 + EF","7.4","","Comme neuf","Comme neuf","Fonctionnel","","","","","","","ADHG2","T2 + EF","7.4","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50094426340782","BACO 401013","60","500","Comme neuf","PEC_Images/ADHG.Photo PDL.081127.jpg","PEC_Images/ADHG.Photo Disjoncteur.081131.jpg","1","Le capot de protection du PDL n'est pas relié à la terre","Remettre la cosse à l'endroit prévu","PEC_Images/ADHG.Alimentation - Photo anomalie.081131.jpg","","89332401000037828312","ZID3034","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","Oui","Le câble de terre ne rejoint pas la barrette de terre pour le capot protégeant le point de livraison, voir photos svp","","Fait","Fait","","Laurent Elodie","PEC_Images/ADHG.Signature.081131.png"
"Traité","CKVJ","20/1/2026","","Honfleur, Rue Des Corsaires","2","0","49.417594, 0.240851","PEC_Images/CKVJ.Photo Site.084319.jpg","","SGA MOBILITY - SGA TAO","TAO2075","2","2025","25/6/2025","PEC_Images/CKVJ.Photo Chargeur.084319.jpg","Bon","","","","","","CKVJ1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","CKVJ2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50092546555099","BACO 4 010 13","60","500","Bon","PEC_Images/CKVJ.Photo PDL.084319.jpg","PEC_Images/CKVJ.Photo Disjoncteur.084323.jpg","","","","","","89332401000037831415","TAO2075","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Début de rouille sur poteaux","Repeindre poteaux","PEC_Images/CKVJ.Protection - Photo anomalie.084323.jpg","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/CKVJ.Signature.084323.png"
"Traité","YQEJ","20/1/2026","","Lisieux, Rue Victorine Magné","1","0","49.157671, 0.224170","PEC_Images/YQEJ.Photo Site.084644.jpg","","SGA MOBILITY - SGA ZELIE","ZID3049","1","2025","7/1/2025","PEC_Images/YQEJ.Photo Chargeur.084644.jpg","Comme neuf","","","","","","YQEJ1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50015414351370","BACO 401013","60","500","Bon","PEC_Images/YQEJ.Photo PDL.084644.jpg","PEC_Images/YQEJ.Photo Disjoncteur.084647.jpg","","","","","","89332401000037832330","ZID3049","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/YQEJ.Signature.084647.png"
"Traité","NMEG","20/1/2026","","Le Molay-Littry, Hameau de la Fontaine","2","0","49.242035, -0.869627","PEC_Images/NMEG.Photo Site.090612.jpg","","E-TOTEM - E TOTEM 22 KVA","ET141","2","2016","26/4/2016","PEC_Images/NMEG.Photo Chargeur.090612.jpg","Hors d'usage","","","","","","NMEG1","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","NMEG2","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02435745189114","MDF 585037","60","500","Bon","PEC_Images/NMEG.Photo PDL.090612.jpg","PEC_Images/NMEG.Photo Disjoncteur.090616.jpg","","","","","","89332401000037828684","ET141","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","AUCUN VOYANT ALLUMÉ - IMPOSSIBLE DE BADGER","","Fait","Reste à faire","Intégration carte sim (carte sim non reconnu ) - LOAD MOTION. Présence Cloudgate Mario Carte électronique probablement hs aucun ping aucun changement d'état. HS","DUPUY Philippe","PEC_Images/NMEG.Signature.090616.png"
"Traité","EPZU","20/1/2026","","Graye-sur-Mer, Chemin de la Valette","2","1","49.338177, -0.477544","PEC_Images/EPZU.Photo Site.091032.jpg","","SGA MOBILITY - SGA ZELIE","ZID3068","2","2025","6/2/2025","PEC_Images/EPZU.Photo Chargeur.091032.jpg","Bon","","","","","","EPZU1","T2 + EF","22","","Bon","","Fonctionnel","Badge non reconnu (test avec chargemap et total","","","","","","EPZU2","T2 + EF","22","","Bon","","Fonctionnel","Badge non reconnu (test avec chargemap et total","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50036253967980","Baco","60","500","Bon","PEC_Images/EPZU.Photo PDL.091032.jpg","PEC_Images/EPZU.Photo Disjoncteur.091035.jpg","","","","","","89332401000037829377","ZID3068","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Faire remonter la borne","Yann ponge","PEC_Images/EPZU.Signature.091035.png"
"Traité","SLND","20/1/2026","","Lisieux, Rue Joseph Guillonneau","2","0","49.149055, 0.231907","PEC_Images/SLND.Photo Site.093459.jpg","","DBT - TINY","DBT.QCNG.51240098397605","2","2024","19/12/2024","PEC_Images/SLND.Photo Chargeur.093459.jpg","Bon","","","","","","SLND1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","SLND2","T2","25","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50057385137305","BACO 401013","60","500","Bon","PEC_Images/SLND.Photo PDL.093459.jpg","PEC_Images/SLND.Photo Disjoncteur.093503.jpg","1","Tresse de terre non gainée.","Mettre gaine de protection.","PEC_Images/SLND.Alimentation - Photo anomalie.093503.jpg","","89332401000037832157","DBT.QCNG.51240098397605","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","0","","","1","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Reste paramétrage OCCP; impossible d'accéder à Tru Web Interface; passé la page d'identification impossible d'accéder à la borne + remontée Mobisdec.","Laurent Elodie","PEC_Images/SLND.Signature.093503.png"
"Traité","AYRE","20/1/2026","","Honfleur, Cours des Fossés","2","0","49.418630, 0.235275","PEC_Images/AYRE.Photo Site.094750.jpg","","DBT - SQC-Keren","DBT.L2.D82EC1","2","2023","18/8/2023","PEC_Images/AYRE.Photo Chargeur.094750.jpg","Comme neuf","","","","","","AYRE1","T2 + EF","22","","Comme neuf","","Non testé","Badge rfid non detecté","","","","","","AYRE2","T2 + EF","22","","Moyen","","Non testé","Badge rfid non detecté","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50072440267903","Bac401013","60","500","Comme neuf","PEC_Images/AYRE.Photo PDL.094750.jpg","PEC_Images/AYRE.Photo Disjoncteur.094755.jpg","","","","","","89332401000037828296","DBT.L2.d82ec1","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/AYRE.Signature.094754.png"
"Traité","CSAH","20/1/2026","","Honfleur, Rue Des Corsaires","2","0","49.417645, 0.240066","PEC_Images/CSAH.Photo Site.100342.jpg","","SGA MOBILITY - SGA AKO","AK2056","3","2025","13/8/2025","PEC_Images/CSAH.Photo Chargeur.100342.jpg","Bon","1","Voyant au dessus de la borne ne fonctionne pas /Absence d’affiche sur borne","Remise en fonction du voyant/Mise en place d’emplacement pour affiche","PEC_Images/CSAH.Chargeur - Photo anomalie.100342.jpg","","CSAH3","CCS","120","","Bon","","Fonctionnel","","1","Tendeur de cable défectueux","Remplacer tendeur de cable","PEC_Images/CSAH.Prise 1 - Photo anomalie.100347.jpg","","","CCS","120","1","Bon","Bon","Fonctionnel","","1","Tendeur de cable défectueux","Remplacer tendeur de cable","PEC_Images/CSAH.Prise 2 - Photo anomalie.100347.jpg","","","T2","22","","Bon","","Fonctionnel","","","","","","","A proximité","","Schneider Electric","250","300","Bon","PEC_Images/CSAH.Photo PDL.100347.jpg","PEC_Images/CSAH.Photo Disjoncteur.100350.jpg","","","","","","89332401000037831423","AK2056","","1","1","Opax","Im300","Moyen","PEC_Images/CSAH.Photo TPE.100350.jpg","PEC_Images/CSAH.Photo plaque signalétique TPE.100351.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec.","","Fait","Fait","","Verdier David","PEC_Images/CSAH.Signature.100353.png"
"Traité","SAKY","20/1/2026","","Lisieux, Chem. des Buissonnets","2","0","49.150890, 0.228736","PEC_Images/SAKY.Photo Site.100827.jpg","","DBT - TINY","DBT.QCNG.51240098397594","2","2024","19/12/2024","PEC_Images/SAKY.Photo Chargeur.100827.jpg","Bon","","","","","","SAKY1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","SAKY2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50089801905973","BACO 401013","60","500","Bon","PEC_Images/SAKY.Photo PDL.100827.jpg","PEC_Images/SAKY.Photo Disjoncteur.100831.jpg","","","","","","89332401000037832116","DBT.QCNG.51240098397594","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur mur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/SAKY.Signature.100831.png"
"Traité","RZMY","20/1/2026","","Courseulles-sur-Mer, Rue du Point du Jour","2","0","49.327498, -0.447351","PEC_Images/RZMY.Photo Site.101115.jpg","","DBT - TINY","DBT.QCNG.51240098397150","2","2024","25/4/2024","PEC_Images/RZMY.Photo Chargeur.101115.jpg","Bon","","","","","","RZMY1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","RZMY2","T2","11","","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50089078306434","Baco","60","500","Bon","PEC_Images/RZMY.Photo PDL.101115.jpg","PEC_Images/RZMY.Photo Disjoncteur.101118.jpg","","","","","","89332401000037830235","DBT.QCNG.51240098397150","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/RZMY.Signature.101118.png"
"Traité","RAFP","20/1/2026","","Thury-Harcourt-le-Hom, Rue de Caen","2","0","48.987598, -0.476955","PEC_Images/RAFP.Photo Site.102748.jpg","","DBT - SQC-Keren","DBT.L2.961394","2","2024","11/12/2024","PEC_Images/RAFP.Photo Chargeur.102748.jpg","Comme neuf","","","","","","RAFP1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","RAFP2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50258832246387","BACO","60","500","Comme neuf","PEC_Images/RAFP.Photo PDL.102748.jpg","PEC_Images/RAFP.Photo Disjoncteur.102752.jpg","","","","","","89332401000037832579","DBT.L2.961394","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Xavier KRAWCZYK","PEC_Images/RAFP.Signature.102752.png"
"Traité","TAUG","20/1/2026","","Sannerville, Rue des Charrons","2","0","49.178151, -0.220050","PEC_Images/TAUG.Photo Site.104650.jpg","","E-TOTEM - E TOTEM 22 KVA","ET264","2","2017","3/3/2017","PEC_Images/TAUG.Photo Chargeur.104650.jpg","Dégradé","1","Porte prise 1","Changement de porte","PEC_Images/TAUG.Chargeur - Photo anomalie.104650.jpg","","TAUG1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","TAUG2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02424312480926","BACO 4 010 13","60","500","Bon","PEC_Images/TAUG.Photo PDL.104653.jpg","PEC_Images/TAUG.Photo Disjoncteur.104654.jpg","","","","","","89332401000037831373","ET264","","","","","","","","","","","","","","Poteau de protection","4","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/TAUG.Signature.104654.png"
"Traité","DNCS","20/1/2026","","Honfleur, Boulevard Charles V","2","0","49.425197, 0.228405","PEC_Images/DNCS.Photo Site.111729.jpg","","DBT - SQC-Keren","DBT.L2.D82F25","2","2023","18/8/2023","PEC_Images/DNCS.Photo Chargeur.111729.jpg","Bon","","","","","","DNCS1","T2","22","","Bon","","Fonctionnel","","","","","","","DNCS2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","500067383873332","BACO 4 010 13","60","500","Bon","PEC_Images/DNCS.Photo PDL.111729.jpg","PEC_Images/DNCS.Photo Disjoncteur.111732.jpg","","","","","","89332401000037831456","DBT.L2.D82F25","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/DNCS.Signature.111732.png"
"Traité","ACMW","20/1/2026","","Bavent, 8 Rue de la Petite Justice","2","0","49.231187, -0.190404","PEC_Images/ACMW.Photo Site.113259.jpg","","E-TOTEM - E TOTEM 22 KVA","ET234","2","2015","21/9/2015","PEC_Images/ACMW.Photo Chargeur.113259.jpg","Bon","","","","","","ACMW1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","ACMW2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02488277748860","BACO 4 010 13","60","500","Bon","PEC_Images/ACMW.Photo PDL.113259.jpg","PEC_Images/ACMW.Photo Disjoncteur.113303.jpg","","","","","","89332401000037828247","ET234","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Mauvais","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Les connecteurs ne remontent pas à la supervision malgré que la borne soit connectée","","Fait","Fait","LOAD MOTION","DUPUY Philippe","PEC_Images/ACMW.Signature.113303.png"
"Traité","AKVR","20/1/2026","","Lisieux, 13 Boulevard Pasteur","2","0","49.146381, 0.221211","PEC_Images/AKVR.Photo Site.113543.jpg","","SGA MOBILITY - SGA TAO","TAO2103","2","2025","1/8/2025","PEC_Images/AKVR.Photo Chargeur.113543.jpg","Comme neuf","","","","","","AKVR1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","AKVR2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50071128262869","BACO 401013","60","500","Bon","PEC_Images/AKVR.Photo PDL.113543.jpg","PEC_Images/AKVR.Photo Disjoncteur.113546.jpg","","","","","","89332401000037828346","TAO2103","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Nous n'avions pas du RL pour cette borne vu avec Mathieu de laod-motion; m'a donné une URL et tout est ok","","Fait","Fait","","Laurent Elodie","PEC_Images/AKVR.Signature.113546.png"
"Traité","PFJR","20/1/2026","","Lisieux, Rue du Gaz","2","0","49.143279, 0.221848","PEC_Images/PFJR.Photo Site.122244.jpg","","E-TOTEM - E TOTEM 22 KVA","ET133","2","2016","8/3/2016","PEC_Images/PFJR.Photo Chargeur.122244.jpg","Bon","1","Porte droite prise n°1 a du mal se fermer correctement, il est nécessaire de forcer un peu.","Revoir mécanisme de verrouillage","PEC_Images/PFJR.Chargeur - Photo anomalie.122244.jpg","","PFJR1","T2","22","","Bon","","Fonctionnel","","","","","","","PFJR2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02451808864861","BACO 401013","60","500","Bon","PEC_Images/PFJR.Photo PDL.122248.jpg","PEC_Images/PFJR.Photo Disjoncteur.122248.jpg","","","","","","89332401000037831993","ET133","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","0","","","1","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Le test de charge a pu être réalisé malgré l'absence de supervision","","Fait","Fait","Supervision et remontée Mobisdec. Impossible d'atteindre la supervision testé sur le switch à droite comme à gauche avec les IP 134 comme 137. Requête ping envoyée 4 reçu 2 perdu 2 pertes 50 %. Passage deschamps david  Supervision NOK","Laurent Elodie","PEC_Images/PFJR.Signature.122248.png"
"Traité","HVFJ","20/1/2026","","Dozulé, Place Jean Vasnier","2","0","49.230137, -0.042436","PEC_Images/HVFJ.Photo Site.122302.jpg","","E-TOTEM - E TOTEM 22 KVA","ET295","2","2015","22/12/2015","PEC_Images/HVFJ.Photo Chargeur.122302.jpg","Bon","","","","","","HVFJ1","T2 + EF","22","","Bon","","Non testé","Pas de communication modem","","","","","","HVFJ2","T2 + EF","22","","Bon","","Non testé","Pas de communication modem","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02492908718027","BACO 4 010 11","60","500","Bon","PEC_Images/HVFJ.Photo PDL.122302.jpg","PEC_Images/HVFJ.Photo Disjoncteur.122305.jpg","","","","","","89332401000037831274","ET295","","","","","","","","","","","","","","Poteau de protection","2","Dégradé","","1","Poteau droit hs","Redressement poteau","PEC_Images/HVFJ.Protection - Photo anomalie.122305.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","CONNEXION IMPOSSIBLE SUR BORNE","","Fait","Fait","Intégration URL + LOAD MOTION","DUPUY Philippe","PEC_Images/HVFJ.Signature.122305.png"
"Traité","HPRV","20/1/2026","","Honfleur, Rue des Capucins","2","0","49.421509, 0.230442","PEC_Images/HPRV.Photo Site.122919.jpg","","DBT - SQC-Keren","DBT.L2.96689E","2","2024","17/6/2024","PEC_Images/HPRV.Photo Chargeur.122919.jpg","Comme neuf","","","","","","HPRV1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","HPRV2","T2 + EF","22","","Comme neuf","","Non fonctionnel","","1","Trappe ne s’ouvre pas, voyant rouge","Réparation","PEC_Images/HPRV.Prise 2 - Photo anomalie.122919.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50047978428841","Baco 401011","60","500","Comme neuf","PEC_Images/HPRV.Photo PDL.122923.jpg","PEC_Images/HPRV.Photo Disjoncteur.122923.jpg","","","","","","89332401000037831530","DBT.L2.96689E","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","","","Fait","Fait","","Desprez Maxime","PEC_Images/HPRV.Signature.122923.png"
"Traité","BUPF","20/1/2026","","Courseulles-sur-Mer, Rue De La Libération","2","0","49.332886, -0.446178","PEC_Images/BUPF.Photo Site.123654.jpg","","SGA MOBILITY - SGA TAO","TAO2146","2","2025","19/6/2025","PEC_Images/BUPF.Photo Chargeur.123654.jpg","Comme neuf","","","","","","BUPF1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","BUPF2","T2","11","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50089078306434","Baco","60","500","Bon","PEC_Images/BUPF.Photo PDL.123654.jpg","PEC_Images/BUPF.Photo Disjoncteur.123658.jpg","","","","","","89332401000037829062","TAO2146","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Étiquette ""bienvenue sur nos borne"" au format paysage.. elle aurait dû être au format portrait","","Fait","Fait","Le borne n'est pas remontée","Yann ponge","PEC_Images/BUPF.Signature.123658.png"
"Traité","ANXU","20/1/2026","","Lisieux, Place François Mitterand","2","0","49.145835, 0.225355","PEC_Images/ANXU.Photo Site.125402.jpg","","SGA MOBILITY - SGA TAO","TAO2104","2","2025","22/7/2025","PEC_Images/ANXU.Photo Chargeur.125402.jpg","Comme neuf","","","","","","ANXU2","CCS","22","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50045802715343","BACO 401013","60","500","Bon","PEC_Images/ANXU.Photo PDL.125402.jpg","PEC_Images/ANXU.Photo Disjoncteur.125407.jpg","","","","","","89332401000037828361","TAO2104","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","1","Poteau dr gauche ne tient pas","Reprendre fixation de poteau","PEC_Images/ANXU.Protection - Photo anomalie.125407.jpg","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Remontée Mobisdec. Paramétrage ok réalisé mais ne remonte pas.","Laurent Elodie","PEC_Images/ANXU.Signature.125406.png"
"Traité","HTZQ","20/1/2026","","Dozulé, Place du Champ de Foire","2","0","49.230085, -0.045084","PEC_Images/HTZQ.Photo Site.125623.jpg","","E-TOTEM - E TOTEM 22 KVA","ET298","2","2017","19/6/2017","PEC_Images/HTZQ.Photo Chargeur.125623.jpg","Bon","","","","","","HTZQ1","T2 + EF","22","","Bon","","Non testé","Badge non valide","","","","","","HTZQ2","T2 + EF","22","","Bon","","Non testé","Badge non valide","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02492764000205","BACO 4 010 11","60","500","Bon","PEC_Images/HTZQ.Photo PDL.125623.jpg","PEC_Images/HTZQ.Photo Disjoncteur.125627.jpg","1","Plastron inférieur sur disjoncteur manquant","Remettre plastron","PEC_Images/HTZQ.Alimentation - Photo anomalie.125627.jpg","","89332401000037831266","ET298","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/HTZQ.Signature.125627.png"
"Traité","XRXZ","20/1/2026","","Thury-Harcourt-le-Hom, Place du Général de Gaulle","2","0","48.985549, -0.478418","PEC_Images/XRXZ.Photo Site.130744.jpg","","E-TOTEM - E TOTEM 22 KVA","ET212","2","2017","15/2/2017","PEC_Images/XRXZ.Photo Chargeur.130744.jpg","Bon","","","","","","XRXZ1","T2 + EF","22","","Bon","","Fonctionnel","La borne ne remonte pas","","","","","","XRXZ2","T2 + EF","22","","Bon","","Fonctionnel","La borne ne remonte pas","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02449348660867","Baco","60","500","Bon","PEC_Images/XRXZ.Photo PDL.130744.jpg","PEC_Images/XRXZ.Photo Disjoncteur.130749.jpg","","","","","","89332401000037832686","ET212","","1","","Ingenico","IUC1BXWDB","Hors d'usage","PEC_Images/XRXZ.Photo TPE.130749.jpg","PEC_Images/XRXZ.Photo plaque signalétique TPE.130750.jpg","","","","","","Poteau de protection","1","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Ras","","Fait","Fait","Le process a été réalisé , la borne ne remonte pas. QD: la SIM était mal insérée","KRAWCZYK xavier","PEC_Images/XRXZ.Signature.130753.png"
"Traité","HUWA","20/1/2026","","La Rivière-Saint-Sauveur, Rue de l'Orphéon","2","1","49.407674, 0.271597","PEC_Images/HUWA.Photo Site.130910.jpg","","DBT - SQC-Keren","DBT.L2.966AB1","2","2024","18/4/2024","PEC_Images/HUWA.Photo Chargeur.130910.jpg","Moyen","1","Affiche non plastifiée","Remplacer par affiche plastifiée","PEC_Images/HUWA.Chargeur - Photo anomalie.130910.jpg","","HUWA1","T2","22","","Bon","","Fonctionnel","","","","","","","HUWA2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50037848240822","BACO 4 010 14","60","500","Bon","PEC_Images/HUWA.Photo PDL.130913.jpg","PEC_Images/HUWA.Photo Disjoncteur.130913.jpg","","","","","","89332401000037831563","DBT.L2.966AB1","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/HUWA.Signature.130914.png"
"Traité","JURD","20/1/2026","","Honfleur, Place Saint-Léonard","2","0","49.417814, 0.234851","PEC_Images/JURD.Photo Site.132529.jpg","","DBT - SQC-Keren","DBT.L2.9688C0","2","2024","17/6/2024","PEC_Images/JURD.Photo Chargeur.132529.jpg","Bon","1","Affiche decolllée","Remplacement affiche","PEC_Images/JURD.Chargeur - Photo anomalie.132529.jpg","","JURD1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","JURD2","T2 + EF","22","","Comme neuf","","Fonctionnel","","1","Trappe ne ferme pas","Réparation fermeture","PEC_Images/JURD.Prise 2 - Photo anomalie.132533.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50050438625130","Baco 401013","60","500","Comme neuf","PEC_Images/JURD.Photo PDL.132533.jpg","PEC_Images/JURD.Photo Disjoncteur.132533.jpg","","","","","","89332401000037831613","DBT.L2.9688C0","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/JURD.Signature.132536.png"
"Traité","AANK","20/1/2026","","Annebault, Route de Lisieux","2","0","49.252532, 0.059234","PEC_Images/AANK.Photo Site.133459.jpg","","E-TOTEM - E TOTEM 22 KVA","ET207","2","2015","17/9/2015","PEC_Images/AANK.Photo Chargeur.133459.jpg","Bon","","","","","","AANK1","T2 + EF","22","","Bon","","Non testé","Badge inactif","","","","","","AANK2","T2 + EF","22","","Bon","","Non testé","Badge inactif","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02439218414895","BACO 4 010 13","60","500","Mauvais","PEC_Images/AANK.Photo PDL.133459.jpg","PEC_Images/AANK.Photo Disjoncteur.133503.jpg","1","Bouton testeur hs","Technicien","PEC_Images/AANK.Alimentation - Photo anomalie.133504.jpg","","89332401000037828221","ET207","","","","","","","","","","","","","","Aucun","0","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/AANK.Signature.133504.png"
"Traité","AFMY","20/1/2026","","Lisieux, 100 Rue Henry Chéron","2","0","49.144505, 0.222021","PEC_Images/AFMY.Photo Site.134621.jpg","","SGA MOBILITY - SGA TAO","TAO2102","2","2025","23/7/2025","PEC_Images/AFMY.Photo Chargeur.134621.jpg","Comme neuf","","","","","","AFMY1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","","T2","30","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50012083466652","BACO 401013","60","500","Comme neuf","PEC_Images/AFMY.Photo PDL.134621.jpg","PEC_Images/AFMY.Photo Disjoncteur.134630.jpg","","","","","","89332401000037828338","TAO2102","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/AFMY.Signature.134630.png"
"Traité","GRXW","20/1/2026","","Courseulles-sur-Mer, Place du Six Juin","2","0","49.334474, -0.457750","PEC_Images/GRXW.Photo Site.135637.jpg","","E-TOTEM - E TOTEM 22 KVA","ET184","2","2016","19/8/2016","PEC_Images/GRXW.Photo Chargeur.135636.jpg","Bon","","","","","","GRXW1","T2 + EF","11","","Bon","","Non fonctionnel","","1","Le logue se fait bien avec la carte, mais la communication avec la voiture n'est pas fonctionnelle","?","PEC_Images/GRXW.Prise 1 - Photo anomalie.135636.jpg","","GRXW2","T2 + EF","11","","Bon","","Non fonctionnel","","1","Le logue se fait bien avec la carte, mais la communication avec la voiture n'est pas fonctionnelle","?","PEC_Images/GRXW.Prise 2 - Photo anomalie.135641.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02459623625072","Baco","60","500","Bon","PEC_Images/GRXW.Photo PDL.135641.jpg","PEC_Images/GRXW.Photo Disjoncteur.135641.jpg","","","","","","89332401000037829609","ET184","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Mauvais","1","La peinture au sol est effacé","A Repeindre","PEC_Images/GRXW.Signalisation - Photo anomalie.135645.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","","","Fait","Fait","Remonter la borne a la supervision. Présence Gloudgate Mario","Yann ponge","PEC_Images/GRXW.Signature.135645.png"
"Traité","MJCE","20/1/2026","","Ablon, Place du Docteur Pierre Debeyre","1","0","49.392935, 0.296556","PEC_Images/MJCE.Photo Site.140909.jpg","","SGA MOBILITY - SGA ZELIE","ZID3041","1","2024","9/12/2024","PEC_Images/MJCE.Photo Chargeur.140909.jpg","Bon","","","","","","MJCE1","T2 + EF","7.4","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50072433407980","BACO 4 010 13","60","500","Bon","PEC_Images/MJCE.Photo PDL.140908.jpg","PEC_Images/MJCE.Photo Disjoncteur.140913.jpg","","","","","","89332401000037831639","ZID3041","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/MJCE.Signature.140913.png"
"Traité","AHBR","20/1/2026","","Beuvron-en-Auge, Esplanade de Woolsery","2","0","49.187558, -0.047387","PEC_Images/AHBR.Photo Site.145330.jpg","","E-TOTEM - E TOTEM 22 KVA","ET199","2","2015","22/12/2015","PEC_Images/AHBR.Photo Chargeur.145330.jpg","Bon","","","","","","AHBR1","T2 + EF","22","","Bon","","Non testé","Badge inactif","","","","","","AHBR2","T2 + EF","22","","Bon","","Non testé","Badge inactif","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02475687300502","Disbs4 585441","60","500","Bon","PEC_Images/AHBR.Photo PDL.145330.jpg","PEC_Images/AHBR.Photo Disjoncteur.145334.jpg","","","","","","89332401000037828262","ET199","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Dégradé","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","Intégration impossible. Communication impossible avec le modem","","Fait","Fait","Load motion. Intégration URL","DUPUY Philippe","PEC_Images/AHBR.Signature.145334.png"
"Traité","NLJH","20/1/2026","","Courseulles-sur-Mer, Avenue de la Combattante","2","1","49.334919, -0.451173","PEC_Images/NLJH.Photo Site.145618.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51240098369701","3","2025","26/6/2025","PEC_Images/NLJH.Photo Chargeur.145618.jpg","Comme neuf","","","","","","NLJH1","CCS","100","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","NLJH2","CHADEMO","100","1","Comme neuf","Comme neuf","Non testé","Voiture non adapté","","","","","","NLJH3","T2","11","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","A proximité","N/A","Schneider","210","300","Comme neuf","PEC_Images/NLJH.Photo PDL.145618.jpg","PEC_Images/NLJH.Photo Disjoncteur.145622.jpg","","","","","","89332401000037830029","DBT.QCNG.51240098369701","","1","1","Worldline","00010638","Bon","PEC_Images/NLJH.Photo TPE.145622.jpg","PEC_Images/NLJH.Photo plaque signalétique TPE.145623.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/NLJH.Signature.145626.png"
"Traité","XTUQ","20/1/2026","","Thury-Harcourt-le-Hom, Avenue du Général Lyne","2","0","48.989640, -0.482018","PEC_Images/XTUQ.Photo Site.150427.jpg","","E-TOTEM - E TOTEM RAPIDE 50 KVA","ETNC8","2","2017","26/12/2017","PEC_Images/XTUQ.Photo Chargeur.150427.jpg","Bon","","","","","","XTUQ1","T2 + EF","43","1","Bon","Bon","Fonctionnel","","","","","","","XTUQ2","CCS","43","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","NA","Schneider","60","500","Bon","PEC_Images/XTUQ.Photo PDL.150427.jpg","PEC_Images/XTUQ.Photo Disjoncteur.150431.jpg","1","Pas trouvé le réglage","Voir constructeur","PEC_Images/XTUQ.Alimentation - Photo anomalie.150432.jpg","","89332401000037832702","ETNC8","","1","1","Ingenico","2586D-IUC18XWDB","Bon","PEC_Images/XTUQ.Photo TPE.150433.jpg","PEC_Images/XTUQ.Photo plaque signalétique TPE.150435.jpg","","","","","","Poteau de protection","2","Bon","1","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Xavier KRAWCZYK","PEC_Images/XTUQ.Signature.150436.png"
"Traité","QBZS","20/1/2026","","Saint-Arnoult, Allée des Sports","2","0","49.339626, 0.092107","PEC_Images/QBZS.Photo Site.151025.jpg","","SGA MOBILITY - SGA TAO","TAO2057","2","2025","26/2/2025","PEC_Images/QBZS.Photo Chargeur.151025.jpg","Comme neuf","","","","","","QBZS1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","QBZS2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50062736186637","Baco 401013","60","500","Comme neuf","PEC_Images/QBZS.Photo PDL.151025.jpg","PEC_Images/QBZS.Photo Disjoncteur.151029.jpg","","","","","","89332401000037831688","TAO2057","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Oxydation","Rependre","PEC_Images/QBZS.Protection - Photo anomalie.151030.jpg","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/QBZS.Signature.151030.png"
"Traité","GVLU","20/1/2026","","Lisieux, 23 Espace Victor Hugo","2","0","49.144468, 0.229254","PEC_Images/GVLU.Photo Site.152235.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51230098187001","3","2023","27/10/2023","PEC_Images/GVLU.Photo Chargeur.152235.jpg","Bon","","","","","","GVLU1","CCS","100","1","Bon","Bon","Fonctionnel","Badge refusé.","","","","","","GVLU2","CHADEMO","100","1","Bon","Bon","Non testé","Prise non compatible.","","","","","","GVLU3","T2","43","1","Bon","Bon","Fonctionnel","Badge refusé","1","Poignée de support pour porter le câble cassée","Changer la poignée.","PEC_Images/GVLU.Prise 3 - Photo anomalie.152235.jpg","","A proximité","NA Tarif jaune","Schneider Electric","50","600","Bon","PEC_Images/GVLU.Photo PDL.152240.jpg","PEC_Images/GVLU.Photo Disjoncteur.152240.jpg","1","Impossible de trouver le réglage d'intensité du disjoncteur","Voir photo svp","PEC_Images/GVLU.Alimentation - Photo anomalie.152241.jpg","","89332401000037831852","DBT.QCNG.51230098187001","","1","1","Worldline Yoneo","YONEO POI 00010673","Bon","PEC_Images/GVLU.Photo TPE.152243.jpg","PEC_Images/GVLU.Photo plaque signalétique TPE.152244.jpg","","","","","","Poteau de protection","2","Moyen","","1","Les poteaux ont pris un choc","Redressement des poteaux","PEC_Images/GVLU.Protection - Photo anomalie.152245.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/GVLU.Signature.152247.png"
"Traité","EMFU","20/1/2026","","Courseulles-sur-Mer, Route de Ver","2","0","49.334467, -0.462746","PEC_Images/EMFU.Photo Site.154536.jpg","","SGA MOBILITY - SGA ZELIE","ZID3067","2","2025","24/1/2025","PEC_Images/EMFU.Photo Chargeur.154536.jpg","Bon","","","","","","EMFU1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","EMFU2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50030465326978","Baco","60","500","Bon","PEC_Images/EMFU.Photo PDL.154536.jpg","PEC_Images/EMFU.Photo Disjoncteur.154540.jpg","","","","","","89332401000037829351","ZID3067","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/EMFU.Signature.154540.png"
"Traité","QGSB","20/1/2026","","Méry-Bissières-en-Auge, Place Saint-Martin","2","0","49.136246, -0.082813","PEC_Images/QGSB.Photo Site.155544.jpg","","E-TOTEM - E TOTEM 22 KVA","ET292","2","2017","16/6/2017","PEC_Images/QGSB.Photo Chargeur.155544.jpg","Hors d'usage","","","","","","QGSB1","T2 + EF","22","","Bon","","Non testé",".","","","","","","QGSB2","T2 + EF","22","","Bon","","Non testé",".","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02482199601055","BACO 4 010 13","60","500","Bon","PEC_Images/QGSB.Photo PDL.155544.jpg","PEC_Images/QGSB.Photo Disjoncteur.155549.jpg","1",".",".","PEC_Images/QGSB.Alimentation - Photo anomalie.155549.jpg","","89332401000037831324","ET292","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","","","Fait","Fait","/!\ Borne déclaré HS par le client avant la prise en charge /!\. Changement disjoncteur principal. LOAD MOTION. A mon arrivée le disjoncteur était déclencher,  réarmer et fait maj pour supervision ras ok.","DUPUY Philippe","PEC_Images/QGSB.Signature.155549.png"
"Traité","LEQW","20/1/2026","","Lisieux, Place Boudin Desvergées","2","0","49.144264, 0.229309","PEC_Images/LEQW.Photo Site.155815.jpg","","DBT - SQC-Keren","DBT.L2.D88081","2","2024","16/7/2024","PEC_Images/LEQW.Photo Chargeur.155815.jpg","Comme neuf","","","","","","LEQW1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","LEQW2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50001241639170","BACO 401013","60","500","Comme neuf","PEC_Images/LEQW.Photo PDL.155815.jpg","PEC_Images/LEQW.Photo Disjoncteur.155819.jpg","","","","","","89332401000037831878","DBT.L2.D88081","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/LEQW.Signature.155819.png"
"Traité","XTFG","20/1/2026","","Thury-Harcourt-le-Hom, 19B Rue de Beauvoir","2","0","48.986423, -0.472980","PEC_Images/XTFG.Photo Site.160435.jpg","","E-TOTEM - E TOTEM 22 KVA","ET209","2","2017","7/2/2017","PEC_Images/XTFG.Photo Chargeur.160435.jpg","Bon","","","","","","XTFG1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","XTFG2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02471201048691","BACO","60","500","Bon","PEC_Images/XTFG.Photo PDL.160435.jpg","PEC_Images/XTFG.Photo Disjoncteur.160439.jpg","","","","","","89332401000037832694","ET209","","1","","Ingenico","IC:2586D - IUC18XWDB","Hors d'usage","PEC_Images/XTFG.Photo TPE.160440.jpg","PEC_Images/XTFG.Photo plaque signalétique TPE.160440.jpg","","","","","","Poteau de protection","2","Bon","1","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Le process a été respecté la borne ne remonte pas. QD: La borne est remontée plus tard après le passage de Xavier","KRAWCZYK XAVIER","PEC_Images/XTFG.Signature.160443.png"
"Traité","DNXM","20/1/2026","","Tourgéville, Route de Varaville","2","0","49.323982, 0.065593","PEC_Images/DNXM.Photo Site.163233.jpg","","SGA MOBILITY - SGA TAO","TAO2101","1","2025","3/10/2025","PEC_Images/DNXM.Photo Chargeur.163233.jpg","Comme neuf","","","","","","DNXM2","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50014110016271","Baco 401013","60","500","Comme neuf","PEC_Images/DNXM.Photo PDL.163233.jpg","PEC_Images/DNXM.Photo Disjoncteur.163237.jpg","","","","","","89332401000037831464","TAO2101","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/DNXM.Signature.163237.png"
