"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","FFWL","20/1/2026","","Lisieux, Place de la République","2","0","49.143343, 0.224984","PEC_Images/FFWL.Photo Site.164625.jpg","","SGA MOBILITY - SGA AKO","AK2050","3","2025","24/4/2025","PEC_Images/FFWL.Photo Chargeur.164624.jpg","Bon","","","","","","FFWL1","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","FFWL2","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","FFWL3","T2","22","","Bon","","Fonctionnel","","","","","","","A proximité","NA Tarif jaune","Schneider Electric","50","600","Bon","PEC_Images/FFWL.Photo PDL.164624.jpg","PEC_Images/FFWL.Photo Disjoncteur.164629.jpg","","","","","","89332401000037831837","AK2050","","1","1","PAX","1640247000","Bon","PEC_Images/FFWL.Photo TPE.164630.jpg","PEC_Images/FFWL.Photo plaque signalétique TPE.164630.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Impossible de trouver le réglage de l'intensité pour le disjoncteur voir photo svp mis 50 et 600 par défaut, pour pouvoir clôturer le dossier, mais ne pas en tenir compte.","","Fait","Fait","","Laurent Elodie","PEC_Images/FFWL.Signature.164633.png"
"Traité","EVKU","20/1/2026","","Thury-Harcourt-le-Hom, Hameau Le Hom","1","0","48.998979, -0.546708","PEC_Images/EVKU.Photo Site.171225.jpg","","SGA MOBILITY - SGA ZELIE","ZID3092","1","2025","4/8/2025","PEC_Images/EVKU.Photo Chargeur.171225.jpg","Bon","","","","","","EVKU1","T2 + EF","7.4","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50069101403263","Baco","60","500","Bon","PEC_Images/EVKU.Photo PDL.171225.jpg","PEC_Images/EVKU.Photo Disjoncteur.171229.jpg","","","","","","89332401000037832405","ZID3092","","","","","","","","","","","","","","Aucun","0","Obselète","1","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Test de charge OK mais borne ne remonte pas sur la plate-forme","KRAWCZYK Xavier","PEC_Images/EVKU.Signature.171230.png"
"Traité","HMXS","21/1/2026","","Saint-Aubin-sur-Mer, Avenue Roger","2","0","49.328033, -0.387513","PEC_Images/HMXS.Photo Site.083854.jpg","","DBT - SQC-Keren","DBT.L2.966A71","2","2024","6/5/2024","PEC_Images/HMXS.Photo Chargeur.083854.jpg","Bon","","","","","","HMXS1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","HMXS2","T2 + EF","22","","Bon","","Non fonctionnel","","1","Mécanisme de verouillage de la prise T2 HS. Si quelqu'un tenté une charge, si la trappe est fermée mais non verrouillée, la charge va se faire. Si quelqu'un ouvre la trappe, la charge va s'arrêter.  J'ai rendu le PDC 2 indisponible le temps du remplacement","Remplacement du système de verrouillage, à commander auprès de DBT","PEC_Images/HMXS.Prise 2 - Photo anomalie.121605.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50042304311795","Baco","60","500","Bon","PEC_Images/HMXS.Photo PDL.083854.jpg","PEC_Images/HMXS.Photo Disjoncteur.083858.jpg","","","","","","89332401000037829641","DBT.L2.966A71","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Prévoir remplacement carte Master et carte esclave et prévoir également un bloc de verrouillage du connecteur de borne non connecté )","","Fait","Fait","Stickers du milieu pas au bon format. QD: Mise en place du sticker au bon format OK","Xavier KRAWCZYK","PEC_Images/HMXS.Signature.083858.png"
"Traité","NUGZ","21/1/2026","","Lisieux, Rue des Blanches Portes","2","0","49.137990, 0.229790","PEC_Images/NUGZ.Photo Site.084551.jpg","","E-TOTEM - E TOTEM 22 KVA","ET107","2","2015","18/9/2015","PEC_Images/NUGZ.Photo Chargeur.084551.jpg","Bon","","","","","","NUGZ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","NUGZ2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02429088170486","Général Electric  1914C910322003","60","500","Bon","PEC_Images/NUGZ.Photo PDL.084551.jpg","PEC_Images/NUGZ.Photo Disjoncteur.084554.jpg","","","","","","89332401000037831951","ET107","","","","","","","","","","","","","","Aucun","0","Bon","1","1","1 stop roue est manquante. Il s'agit de Demi rondins de bois voir photos svp","Poser un stop roue","PEC_Images/NUGZ.Protection - Photo anomalie.084554.jpg","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Supervision ok tout a pu être réalisé mais la borne ne remonte pas sur Load motion. Passage Deschamps david Toujours NOK","Laurent Elodie","PEC_Images/NUGZ.Signature.084554.png"
"Traité","HMAN","21/1/2026","","Gonneville-sur-Honfleur, 16 Rue du Nouveau Monde","2","0","49.385567, 0.244361","PEC_Images/HMAN.Photo Site.085031.jpg","","SGA MOBILITY - SGA ZELIE","ZID3008","2","2024","24/4/2024","PEC_Images/HMAN.Photo Chargeur.085031.jpg","Bon","","","","","","HMAN1","T2 + EF","7.4","","Bon","","Fonctionnel","Impossible de rentrer dans paramétrage de la borne","","","","","","HMAN2","T2 + EF","7.4","","Bon","","Fonctionnel","Impossible de rentrer dans paramétrage de la borne","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50089367784212","BACO 4 010 13","60","500","Bon","PEC_Images/HMAN.Photo PDL.085031.jpg","PEC_Images/HMAN.Photo Disjoncteur.085034.jpg","","","","","","89332401000037831522","ZID3008","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Bornes à paramétrer et faire remonter","Verdier David","PEC_Images/HMAN.Signature.085034.png"
"Traité","PARA","21/1/2026","","Lisieux, Rue des Blanches Portes","2","0","49.137817, 0.229366","PEC_Images/PARA.Photo Site.091036.jpg","","E-TOTEM - E TOTEM 22 KVA","ET108","2","2015","18/9/2015","PEC_Images/PARA.Photo Chargeur.091036.jpg","Bon","","","","","","PARA1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","PARA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02428943452616","Général Electrics 1915C910959831","60","500","Bon","PEC_Images/PARA.Photo PDL.091036.jpg","PEC_Images/PARA.Photo Disjoncteur.091040.jpg","","","","","","89332401000037831969","ET108","","","","","","","","","","","","","","Aucun","0","Comme neuf","1","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Impossible de changer la petite affichette bienvenue sur nos bornes l'emplacement prévu est déjà surchargé et les fixations ne sont pas accessibles","","Fait","Fait","Supervision ok faite mais la borne ne remonte pas dans load motion. Passage Deschamps david Supervision NOK","Laurent Elodie","PEC_Images/PARA.Signature.091040.png"
"Traité","QKKC","21/1/2026","","Mézidon Vallée d'Auge, Place de la Résistance","2","0","49.071738, -0.073306","PEC_Images/QKKC.Photo Site.091253.jpg","","E-TOTEM - E TOTEM 22 KVA","ET134","2","2016","6/4/2016","PEC_Images/QKKC.Photo Chargeur.091253.jpg","Bon","","","","","","QKKC1","T2 + EF","22","","Bon","","Fonctionnel","Intégration non réalisé","","","","","","QKKC2","T2 + EF","22","","Hors d'usage","","Non fonctionnel","Intégration non réalisé","1","Prise en défaut","Technicien","PEC_Images/QKKC.Prise 2 - Photo anomalie.091253.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02483357345309","585037","60","500","Bon","PEC_Images/QKKC.Photo PDL.091257.jpg","PEC_Images/QKKC.Photo Disjoncteur.091257.jpg","","","","","","89332401000037831332","ET134","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Prise 2 en défaut","","Fait","Fait","Intégration+ LOAD MOTION. MP: aucun paramètre de changer pour effectuer la migration.","DUPUY Philippe","PEC_Images/QKKC.Signature.091257.png"
"Traité","TSLZ","21/1/2026","","Saint-Aubin-sur-Mer, Place de la Gare","2","0","49.327860, -0.391607","PEC_Images/TSLZ.Photo Site.091504.jpg","","DBT - SQC-Keren","DBT.L2.9664B1","2","2016","24/10/2016","PEC_Images/TSLZ.Photo Chargeur.091504.jpg","Bon","1","Barrette du haut de l’affiche centrale cassé","Mise en état","PEC_Images/TSLZ.Chargeur - Photo anomalie.091504.jpg","","TSLZ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","TSLZ2","T2 + EF","22","","Hors d'usage","","Non fonctionnel","","1","La trappe ne se verrouille pas et empêche le lancement de la charge","En l’etat","PEC_Images/TSLZ.Prise 2 - Photo anomalie.091508.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02426338531550","Baco","60","500","Bon","PEC_Images/TSLZ.Photo PDL.091508.jpg","PEC_Images/TSLZ.Photo Disjoncteur.091508.jpg","","","","","","89332401000037830300","DBT.L2.9664B1","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Prise 2 hors d’usage","","Fait","Fait","","KRAWCZYK xavier","PEC_Images/TSLZ.Signature.091511.png"
"Traité","HJWN","21/1/2026","","Genneville, Route de St Benoit","1","0","49.369832, 0.275232","PEC_Images/HJWN.Photo Site.091904.jpg","","SGA MOBILITY - SGA ZELIE","ZID3012","1","2024","24/4/2024","PEC_Images/HJWN.Photo Chargeur.091904.jpg","Bon","1","Peinture sur bornes","Nettoyer ou repeindre","PEC_Images/HJWN.Chargeur - Photo anomalie.091904.jpg","","HJWN1","T2 + EF","7.4","","Bon","","Non testé","Impossible de paramétrer la borne","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50059845353663","BACO 4 010 13c","60","500","Bon","PEC_Images/HJWN.Photo PDL.091908.jpg","PEC_Images/HJWN.Photo Disjoncteur.091908.jpg","","","","","","89332401000037831514","ZID3012","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Paramétrage de la borne et faire remonter","Verdier David","PEC_Images/HJWN.Signature.091908.png"
"Traité","EVKC","21/1/2026","","Le Fresne-Camilly, Chemin aux Prêtres","2","0","49.210964, -0.513794","PEC_Images/EVKC.Photo Site.092539.jpg","","SGA MOBILITY - SGA TAO","TAO2127","2","2025","6/10/2025","PEC_Images/EVKC.Photo Chargeur.092539.jpg","Comme neuf","","","","","","EVKC1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","EVKC2","T2","11","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50080823849110","Baco","60","500","Comme neuf","PEC_Images/EVKC.Photo PDL.092539.jpg","PEC_Images/EVKC.Photo Disjoncteur.092543.jpg","","","","","","89332401000037829427","TAO2127","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/EVKC.Signature.092543.png"
"Traité","PEWP","21/1/2026","","Lisieux, 11 Rue des Blanches Portes","2","0","49.137959, 0.229521","PEC_Images/PEWP.Photo Site.093417.jpg","","E-TOTEM - E TOTEM 22 KVA","ET109","2","2015","18/9/2015","PEC_Images/PEWP.Photo Chargeur.093417.jpg","Bon","","","","","","PEWP1","T2 + EF","22","","Bon","","Fonctionnel","","1","La portière de la prise numéro une a été forcée elle ferme toujours mais difficilement","Changer ou redresser la portière","PEC_Images/PEWP.Prise 1 - Photo anomalie.093417.jpg","","PEWP2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02429232888220","BACO 401013","60","500","Bon","PEC_Images/PEWP.Photo PDL.093420.jpg","PEC_Images/PEWP.Photo Disjoncteur.093421.jpg","","","","","","89332401000037831977","ET109","","","","","","","","","","","","","","Aucun","0","Comme neuf","1","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Supervision OK faite mais borne ne remonte pas sur load-motion. Passage Deschamps david Supervision NOK","Laurent Elodie","PEC_Images/PEWP.Signature.093420.png"
"Traité","DUWQ","21/1/2026","","Langrune-sur-Mer, Avenue De Tournebu","2","0","49.320443, -0.374628","PEC_Images/DUWQ.Photo Site.095734.jpg","","SGA MOBILITY - SGA TAO","TAO2093","2","2025","2/10/2025","PEC_Images/DUWQ.Photo Chargeur.095734.jpg","Bon","","","","","","DUWQ1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","DUWQ2","T2","30","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50091389068882","Baco","60","500","Bon","PEC_Images/DUWQ.Photo PDL.095734.jpg","PEC_Images/DUWQ.Photo Disjoncteur.095738.jpg","","","","","","89332401000037829237","TAO2093","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","KRAWCZYK XAVIER","PEC_Images/DUWQ.Signature.095739.png"
"Traité","HPQT","21/1/2026","","Mézidon Vallée d'Auge, D613","2","0","49.121719, -0.101537","PEC_Images/HPQT.Photo Site.101248.jpg","","E-TOTEM - E TOTEM 22 KVA","ET315","2","2015","22/12/2015","PEC_Images/HPQT.Photo Chargeur.101248.jpg","Bon","","","","","","HPQT1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","HPQT2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02488133031516","BACO 4 010 11","60","500","Bon","PEC_Images/HPQT.Photo PDL.101248.jpg","PEC_Images/HPQT.Photo Disjoncteur.101252.jpg","","","","","","89332401000037831258","ET315","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/HPQT.Signature.101252.png"
"Traité","FVBZ","21/1/2026","","Colombiers-sur-Seulles, Rue du Bout de Bas","1","0","49.280584, -0.523622","PEC_Images/FVBZ.Photo Site.101800.jpg","","SGA MOBILITY - SGA ZELIE","ZID3106","1","2025","15/10/2025","PEC_Images/FVBZ.Photo Chargeur.101800.jpg","Comme neuf","","","","","","FVBZ1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non reconnue","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50038135213610","Baco","60","500","Comme neuf","PEC_Images/FVBZ.Photo PDL.101800.jpg","PEC_Images/FVBZ.Photo Disjoncteur.101806.jpg","","","","","","89332401000037829534","ZID3106","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Remonter la borne","Yann ponge","PEC_Images/FVBZ.Signature.101805.png"
"Traité","RUEL","21/1/2026","","Lisieux, Rue du Pré d'Auge","1","0","49.143884, 0.213706","PEC_Images/RUEL.Photo Site.103036.jpg","","SGA MOBILITY - SGA ZELIE","ZID3023","1","2024","20/12/2024","PEC_Images/RUEL.Photo Chargeur.103036.jpg","Comme neuf","","","","","","RUEL1","T2 + EF","7.4","","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50047544262148","BACO 401013","60","500","Comme neuf","PEC_Images/RUEL.Photo PDL.103036.jpg","PEC_Images/RUEL.Photo Disjoncteur.103040.jpg","","","","","","89332401000037832090","ZID3023","","","","","","","","","","","","","","Aucun","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/RUEL.Signature.103040.png"
"Traité","ETSQ","21/1/2026","","Langrune-sur-Mer, Rue Du Maréchal Montgomery","1","0","49.325037, -0.373939","PEC_Images/ETSQ.Photo Site.103325.jpg","","SGA MOBILITY - SGA ZELIE","ZID3086","1","2025","30/6/2025","PEC_Images/ETSQ.Photo Chargeur.103325.jpg","Bon","","","","","","ETSQ1","T2 + EF","7.4","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","5005066547987","Baco","60","500","Bon","PEC_Images/ETSQ.Photo PDL.103325.jpg","PEC_Images/ETSQ.Photo Disjoncteur.103329.jpg","","","","","","89332401000037829419","ZID3086","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","KRAWCZYK XAVIER","PEC_Images/ETSQ.Signature.103329.png"
"Traité","CVZN","21/1/2026","","Honfleur, Quai de la Tour","2","0","49.419482, 0.236421","PEC_Images/CVZN.Photo Site.103344.jpg","","SGA MOBILITY - SGA TAO","TAO2078","2","2025","9/7/2025","PEC_Images/CVZN.Photo Chargeur.103344.jpg","Comme neuf","","","","","","CVZN1","CCS","30","1","Comme neuf","Comme neuf","Non fonctionnel","","1","Erreur, pas de lancement de charge","Voir defauts","PEC_Images/CVZN.Prise 1 - Photo anomalie.141436.jpg","","CVZN2","T2","22","","Comme neuf","","Non fonctionnel","","1","Pas de lancement de charge","Voir défaut 206","PEC_Images/CVZN.Prise 2 - Photo anomalie.141440.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50016280274764","Baco 401013","60","500","Comme neuf","PEC_Images/CVZN.Photo PDL.103343.jpg","PEC_Images/CVZN.Photo Disjoncteur.103347.jpg","","","","","","89332401000037831431","TAO2078","","","","","","","","","","","","","","Poteau de protection","2","Bon","","1","Rayés","Peinture","PEC_Images/CVZN.Protection - Photo anomalie.141444.jpg","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/CVZN.Signature.103347.png"
"Traité","AAAR","21/1/2026","","Valambray, Rue du Pressoir","2","0","49.100754, -0.151370","PEC_Images/AAAR.Photo Site.105513.jpg","","E-TOTEM - E TOTEM 22 KVA","ET243","2","2016","4/8/2016","PEC_Images/AAAR.Photo Chargeur.105513.jpg","Bon","","","","","","AAAR1","T2 + EF","22","","Bon","","Non testé","Badge non actif","","","","","","AAAR2","T2 + EF","22","","Bon","","Non testé","Badge non actif","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02488711902273","BACO 4 010 13","60","500","Bon","PEC_Images/AAAR.Photo PDL.105513.jpg","PEC_Images/AAAR.Photo Disjoncteur.105517.jpg","","","","","","89332401000037828213","ET243","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","OK","Oui","RAS","","Fait","Fait","CD : l'URL semble erroné. Normalement l'adresse est celle de cette fiche mais sur la supervision c'est Grande Rue. Vérifier et corriger si nécessaire. MP: la bonne url à été injectée, néanmoins elle remonte en adresse grande rue sur la supervision mais non rue du pressoir.","DUPUY Philippe","PEC_Images/AAAR.Signature.105517.png"
"Traité","NRLT","21/1/2026","","Lisieux, Boulevard Winston Churchill","2","0","49.144838, 0.248012","PEC_Images/NRLT.Photo Site.111438.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51240098369690","3","2025","18/8/2025","PEC_Images/NRLT.Photo Chargeur.111438.jpg","Bon","1","Absence de clip pour affichage. Les trois prises étaient indisponibles voyant rouge allumé à mon arrivée.","Changer le support.","PEC_Images/NRLT.Chargeur - Photo anomalie.111438.jpg","","NRLT1","CCS","100","1","Bon","Bon","Non fonctionnel","","1","Les trois prises étaient en défaut à mon arrivée après nettoyage changement de carte SIM exetera la prise numéro une est toujours non fonctionnelle.","Maintenance à prévoir","PEC_Images/NRLT.Prise 1 - Photo anomalie.111442.jpg","","NRLT2","CHADEMO","50","1","Bon","Bon","Non fonctionnel","","1","Les prises 1 2 et 3 étaient hors-service à mon arrivée","Maintenance à prévoir","PEC_Images/NRLT.Prise 2 - Photo anomalie.111442.jpg","","NRLT3","T2","43","1","Bon","Bon","Fonctionnel","","1","Prise indisponible à mon arrivée en défaut voyant rouge puis est passé en verre après mon intervention. Les prises 1 et 2 sont toujours indisponibles.","Maintenance à prévoir","PEC_Images/NRLT.Prise 3 - Photo anomalie.111442.jpg","","A proximité","NA Tarif jaune","Schneider Electric ComPacT","160","300","Comme neuf","PEC_Images/NRLT.Photo PDL.111446.jpg","PEC_Images/NRLT.Photo Disjoncteur.111446.jpg","","","","","","89332401000037831944","DBT.QCNG.51240098369690","","1","1","Worldline Yoneo","YONEO 00011048","Bon","PEC_Images/NRLT.Photo TPE.111446.jpg","PEC_Images/NRLT.Photo plaque signalétique TPE.111451.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Mauvais","1","Poteau de signalisation ne tient pas dans le sol","Remblai à prévoir","PEC_Images/NRLT.Signalisation - Photo anomalie.111451.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","","","Fait","Fait","Impossible d'attendre la supervision de la borne. Paramétrage OCCP et remontée Mobisdec restent à faire.","Laurent Elodie","PEC_Images/NRLT.Signature.111451.png"
"Traité","AARS","21/1/2026","","Argences, Rue Gueritot","2","0","49.127416, -0.165335","PEC_Images/AARS.Photo Site.113047.jpg","","E-TOTEM - E TOTEM 22 KVA","ET155","2","2016","21/4/2016","PEC_Images/AARS.Photo Chargeur.113047.jpg","Hors d'usage","1","Intégration impossible sur les 2 adresses IP","Technicien","PEC_Images/AARS.Chargeur - Photo anomalie.113047.jpg","","AARS1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","AARS2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02438205391555","DISBS4 585441","60","500","Bon","PEC_Images/AARS.Photo PDL.113050.jpg","PEC_Images/AARS.Photo Disjoncteur.113051.jpg","","","","","","89332401000037828239","ET153","","","","","","","","","","","","","","Aucun","0","Hors d'usage","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Intégration+ LOAD MOTION","DUPUY Philippe","PEC_Images/AARS.Signature.113051.png"
"Traité","MWEK","21/1/2026","","Luc-sur-Mer, Rue Guynemer","2","0","49.320301, -0.355222","PEC_Images/MWEK.Photo Site.113352.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51210097755757","3","2022","19/9/2022","PEC_Images/MWEK.Photo Chargeur.113352.jpg","Moyen","1","Corrosion dans l'armoire","Element atteint a remplacer","PEC_Images/MWEK.Chargeur - Photo anomalie.113352.jpg","","MWEK1","CCS","100","1","Bon","Bon","Fonctionnel","","","","","","","MWEK2","CHADEMO","100","1","Bon","Dégradé","Non testé","Voiture non compatible","1","Câble très dégradé !","A Refaire","PEC_Images/MWEK.Prise 2 - Photo anomalie.113356.jpg","","MWEK3","T2","11","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","N/a","Landis gyr","200","300","Bon","PEC_Images/MWEK.Photo PDL.113356.jpg","PEC_Images/MWEK.Photo Disjoncteur.113356.jpg","1","Porte bloqué par barrière située devant. Ouverture impossible","Décaler la barrière","PEC_Images/MWEK.Alimentation - Photo anomalie.113400.jpg","","89332401000037829989","DBT.QCNG.51210097755757","","1","1","Worldline yoneo","00010275","Bon","PEC_Images/MWEK.Photo TPE.113401.jpg","PEC_Images/MWEK.Photo plaque signalétique TPE.113402.jpg","","","","","","Aucun","0","Hors d'usage","","","","","","","0","","","1","","","","","","Traité","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Valeur du point de livraison a vérifier car non lisible (porte bloquée)","","Fait","Fait","","Yann ponge","PEC_Images/MWEK.Signature.113404.png"
"Traité","ABFN","21/1/2026","","Auberville, Rue Brigade Piron","1","0","49.302321, -0.022778","PEC_Images/ABFN.Photo Site.114802.jpg","","E-TOTEM - E TOTEM 22 KVA","ET268","2","2015","22/12/2015","PEC_Images/ABFN.Photo Chargeur.114802.jpg","Comme neuf","","","","","","ABFN1","T2 + EF","22","","Comme neuf","","Non testé","Badge non reconnu","","","","","","ABFN2","T2 + EF","22","","Comme neuf","","Non testé","Badge reconnu, trappe fermée","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02455571525813","Baco 401013","60","500","Comme neuf","PEC_Images/ABFN.Photo PDL.114802.jpg","PEC_Images/ABFN.Photo Disjoncteur.114807.jpg","","","","","","89332401000037828197","ET268","","1","","Ingéniosité","IUC180B","Bon","PEC_Images/ABFN.Photo TPE.114807.jpg","PEC_Images/ABFN.Photo plaque signalétique TPE.114807.jpg","","","","","","Poteau de protection","4","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/ABFN.Signature.114809.png"
"Traité","PFCC","21/1/2026","","Lisieux, Rue Nicolas Dulong","2","0","49.146859, 0.269263","PEC_Images/PFCC.Photo Site.120713.jpg","","E-TOTEM - E TOTEM RAPIDE 50 KVA","ETNC2","2","2017","27/3/2017","PEC_Images/PFCC.Photo Chargeur.120713.jpg","Bon","1","À mon arrivée les deux prises sont hors service. Après mon intervention une prise est revenue utilisable la numéro 2. Mais la première est toujours hors-service en erreur voyant rouge allumé.","Maintenance à prévoir","PEC_Images/PFCC.Chargeur - Photo anomalie.120713.jpg","","PFCC1","T2 + EF","43","1","Bon","Bon","Non fonctionnel","","1","Le capot de la prise numéro 1 ne se verrouille pas. À mon arrivée les deux prises étaient indisponible après reprise du disjoncteur sur la borne une des deux prises est utilisable mais la deuxième est toujours en service. : prise 1 hors-service","Maintenance a prévoir.","PEC_Images/PFCC.Prise 1 - Photo anomalie.120715.jpg","","PFCC2","CCS","50","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","NA Tarif jaune","Schneider Electric","60","500","Bon","PEC_Images/PFCC.Photo PDL.120716.jpg","PEC_Images/PFCC.Photo Disjoncteur.120716.jpg","1","Je n'ai pas trouvé le réglage de l'intensité 60 et 500 par défaut mais ne pas en tenir compte. De plus sur la borne au niveau des disjoncteurs partie basse de la borne, les disjoncteurs sont tournés vers le bas et ne veulent pas remonter possible problème électrique. Après plusieurs tentatives j'ai réussi à remonter le disjoncteur qui était bloqué toutefois une des deux prises reste en erreur.","Voir photo svp.","PEC_Images/PFCC.Alimentation - Photo anomalie.120718.jpg","","89332401000037831985","ETNC2","","1","1","Ingenico","223417323031195328341185","Bon","PEC_Images/PFCC.Photo TPE.120719.jpg","PEC_Images/PFCC.Photo plaque signalétique TPE.120719.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","La prise numéro 1 est toujours hors-service","","Fait","Fait","","Laurent Elodie","PEC_Images/PFCC.Signature.120722.png"
"Traité","QRTM","21/1/2026","","Moult-Chicheboville, Route de Paris","2","0","49.116445, -0.167779","PEC_Images/QRTM.Photo Site.123450.jpg","","E-TOTEM - E TOTEM 22 KVA","ET276","2","2017","16/6/2017","PEC_Images/QRTM.Photo Chargeur.123450.jpg","Bon","","Carte porte sim sans vis de fixation","Pose de vis","PEC_Images/QRTM.Chargeur - Photo anomalie.123450.jpg","","QRTM1","T2 + EF","22","","Bon","","Fonctionnel","Badge inactif","","","","","","QRTM2","T2 + EF","22","","Bon","","Fonctionnel","Badge inactif","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02457887010607","BACO 4 010 13","60","500","Bon","PEC_Images/QRTM.Photo PDL.123454.jpg","PEC_Images/QRTM.Photo Disjoncteur.123455.jpg","","","","","","89332401000037831340","ET276","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","","DUPUY Philippe","PEC_Images/QRTM.Signature.123455.png"
"Traité","LKXJ","21/1/2026","","Glos, Rue d'Orbec","2","0","49.124452, 0.277867","PEC_Images/LKXJ.Photo Site.124336.jpg","","E-TOTEM - E TOTEM 22 KVA","ET174","2","2015","17/9/2015","PEC_Images/LKXJ.Photo Chargeur.124336.jpg","Bon","","","","","","LKXJ1","T2 + EF","22","","Bon","","Non testé","Badge refuse","","","","","","LKXJ2","T2 + EF","22","","Bon","","Non testé","Badge refuse.","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02403907272098","BACO 401013","60","500","Bon","PEC_Images/LKXJ.Photo PDL.124335.jpg","PEC_Images/LKXJ.Photo Disjoncteur.124340.jpg","1","Bouton test du disjoncteur ne fonctionne pas","Changer disjoncteur","PEC_Images/LKXJ.Alimentation - Photo anomalie.124340.jpg","","89332401000037831886","ET174","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","La borne remonte bien mais les connecteurs ne remontent pas sur Load-motion.","","Fait","Fait","","Laurent Elodie","PEC_Images/LKXJ.Signature.124340.png"
"Traité","AMHB","21/1/2026","","Bernières-sur-Mer, Avenue du Littoral","2","0","49.333085, -0.401727","PEC_Images/AMHB.Photo Site.124914.jpg","","SGA MOBILITY - SGA TAO","TAO2090","2","2025","19/6/2025","PEC_Images/AMHB.Photo Chargeur.124914.jpg","Bon","","","","","","AMHB1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","AMHB2","T2","11","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50026410857791","Baco","60","500","Comme neuf","PEC_Images/AMHB.Photo PDL.124914.jpg","PEC_Images/AMHB.Photo Disjoncteur.124918.jpg","","","","","","89332401000037828171","TAO2090","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/AMHB.Signature.124918.png"
"Traité","PWYW","21/1/2026","","Luc-sur-Mer, Rue du Général Dubail","2","0","49.319121, -0.351831","PEC_Images/PWYW.Photo Site.131057.jpg","","E-TOTEM - E TOTEM 22 KVA","ET311","2","2021","2/11/2021","PEC_Images/PWYW.Photo Chargeur.131057.jpg","Bon","","","","","","PWYW1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","PWYW2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50009062251743","Baco","60","500","Bon","PEC_Images/PWYW.Photo PDL.131057.jpg","PEC_Images/PWYW.Photo Disjoncteur.131101.jpg","","","","","","89332401000037830078","ET311","","1","","Ingenico","ic:2586D-IUC18XWDB","Hors d'usage","PEC_Images/PWYW.Photo TPE.131101.jpg","PEC_Images/PWYW.Photo plaque signalétique TPE.161742.jpg","","","","","","Poteau de protection","1","Bon","1","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Test de charge ok mais pas de visibilité en ligne. QD: La SIM était mal mise dans le spot. Le paramétrage était bon.","KRAWCZYK XAVIER","PEC_Images/PWYW.Signature.131104.png"
"Traité","NDBV","21/1/2026","","Le Mesnil-Guillaume, D519","2","0","49.108005, 0.290508","PEC_Images/NDBV.Photo Site.131224.jpg","","E-TOTEM - E TOTEM 22 KVA","ET203","2","2017","27/3/2017","PEC_Images/NDBV.Photo Chargeur.131223.jpg","Bon","","","","","","NDBV1","T2 + EF","22","","Bon","","Non testé","Badge refusé","","","","","","NDBV2","T2 + EF","22","","Bon","","Non testé","Badge refusé","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02487988313710","BACO 401013","60","500","Bon","PEC_Images/NDBV.Photo PDL.131223.jpg","PEC_Images/NDBV.Photo Disjoncteur.131227.jpg","1","Le bouton test du disjoncteur ne fonctionne pas","Changer le disjoncteur","PEC_Images/NDBV.Alimentation - Photo anomalie.131228.jpg","","89332401000037831928","ET203","","1","","Ingenico","IUC180 11T2305","Moyen","PEC_Images/NDBV.Photo TPE.131227.jpg","PEC_Images/NDBV.Photo plaque signalétique TPE.131231.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","La borne remonte bien sur load motion, mais les connecteurs n'apparaissent pas.","","Fait","Fait","","Laurent Elodie","PEC_Images/NDBV.Signature.131231.png"
"Traité","MXMN","21/1/2026","","La Rivière-Saint-Sauveur, Rue du Port","2","0","49.408580, 0.269173","PEC_Images/MXMN.Photo Site.131911.jpg","","E-TOTEM - E TOTEM 22 KVA","ET153","2","2015","22/12/2015","PEC_Images/MXMN.Photo Chargeur.131911.jpg","Moyen","1","Trappes de charge pliées/ absence d’un verrou de porte/ porte arrière pliée","Remplacement trappes / ajout d’un verrou/remplacement porte","PEC_Images/MXMN.Chargeur - Photo anomalie.131911.jpg","","MXMN1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe de charge pliée","Remplacement trappe","PEC_Images/MXMN.Prise 1 - Photo anomalie.131916.jpg","","MXMN2","T2 + EF","22","","Bon","","Non testé","Prise hors service avant nouveau paramétrage","1","Trappe pliée et prise hors service","Remplacement Trappe","PEC_Images/MXMN.Prise 2 - Photo anomalie.131916.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02406078038673","19 16 C9 005520 62","60","500","Bon","PEC_Images/MXMN.Photo PDL.131916.jpg","PEC_Images/MXMN.Photo Disjoncteur.131920.jpg","","","","","","89332401000037831654","ET153","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteau frotté","Repeindre poteau","PEC_Images/MXMN.Protection - Photo anomalie.131920.jpg","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Dégradé","1","Poteau coupé et penché","Remplacement","PEC_Images/MXMN.Signalisation - Photo anomalie.131920.jpg","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Borne 2 hors service","","Fait","Fait","","Verdier David","PEC_Images/MXMN.Signature.131923.png"
"Traité","ADRR","21/1/2026","","Bellengreville, Route de Paris","2","0","49.125025, -0.207337","PEC_Images/ADRR.Photo Site.132009.jpg","","E-TOTEM - E TOTEM 22 KVA","ET164","2","2017","27/4/2017","PEC_Images/ADRR.Photo Chargeur.132009.jpg","Bon","","","","","","ADRR1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","ADRR2","T2 + EF","22","","Dégradé","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02443849385358","BACO 4 010 13","60","500","Bon","PEC_Images/ADRR.Photo PDL.132009.jpg","PEC_Images/ADRR.Photo Disjoncteur.132013.jpg","","","","","","89332401000037832363","ET164","","","","","","","","","","","","","","Aucun","0","Obselète","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Reste à faire","LOAD MOTION QD : Présence d'un cloudgate MP : fait configuration à surveiller si la borne remonte en supervision","DUPUY Philippe","PEC_Images/ADRR.Signature.132013.png"
"Traité","VKXU","21/1/2026","","Saint-Martin-de-Mailloc, 293 Route de la Mairie","2","0","49.088238, 0.277650","PEC_Images/VKXU.Photo Site.134623.jpg","","SGA MOBILITY - SGA TAO","TAO2060","2","2025","31/3/2025","PEC_Images/VKXU.Photo Chargeur.134623.jpg","Comme neuf","","","","","","VKXU1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","VKXU2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50021782162970","BACO 401011","60","500","Comme neuf","PEC_Images/VKXU.Photo PDL.134623.jpg","PEC_Images/VKXU.Photo Disjoncteur.134627.jpg","","","","","","89332401000037832272","TAO2060","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/VKXU.Signature.134627.png"
"Traité","MVZT","21/1/2026","","Saint-Martin-de-Mailloc, 10 Route De Saint-Cyr-Du-Ronceray","2","0","49.088279, 0.277348","PEC_Images/MVZT.Photo Site.140337.jpg","","SGA MOBILITY - SGA TAO","TAO2061","2","2025","31/3/2025","PEC_Images/MVZT.Photo Chargeur.140337.jpg","Comme neuf","","","","","","MVZT1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","MVZT2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50059987662540","BACO 401011","60","500","Comme neuf","PEC_Images/MVZT.Photo PDL.140337.jpg","PEC_Images/MVZT.Photo Disjoncteur.140341.jpg","","","","","","89332401000037831902","TAO2061","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Affiche bienvenue sur vos bornes mis dans un support existant mais format non adapté visible sur la photo du chargeur.","","Fait","Fait","","Laurent Elodie","PEC_Images/MVZT.Signature.140341.png"
"Traité","USQR","21/1/2026","","Saint-Aubin-sur-Mer, Rue de Verdun","2","0","49.332629, -0.395682","PEC_Images/USQR.Photo Site.140434.jpg","","E-TOTEM - E TOTEM 22 KVA","ET190","2","2017","27/4/2017","PEC_Images/USQR.Photo Chargeur.140434.jpg","Bon","","","","","","USQR1","T2 + EF","22","","Moyen","","Fonctionnel","","1","Trappe tordu","A remplacer","PEC_Images/USQR.Prise 1 - Photo anomalie.140434.jpg","","USQR2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02426193813791","Baco","60","500","Bon","PEC_Images/USQR.Photo PDL.140438.jpg","PEC_Images/USQR.Photo Disjoncteur.140438.jpg","","","","","","89332401000037830367","ET190","","1","","Ingenico","54E140314381","Hors d'usage","PEC_Images/USQR.Photo TPE.140439.jpg","PEC_Images/USQR.Photo plaque signalétique TPE.140442.jpg","","Ne fonctionne pas, non alimenté","Revoir les connexion ou a remplacer","PEC_Images/USQR.Moyent de paiement - Photo anomalie.140442.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Faire remonter la borne.  Présence Cloudgate. MP: fait migration Cloudgate et interface Web borne mais ne remonte pas actuellement, malgré la bonne connexion internet du Cloudgate.
QD: migration supervision OK","Yann ponge","PEC_Images/USQR.Signature.140442.png"
"Traité","JDTA","21/1/2026","","Caen, Place de la Liberté","2","0","49.160813, -0.342515","PEC_Images/JDTA.Photo Site.141320.jpg","","DBT - SQC-Keren","DBT.L2.D83264","2","2023","25/5/2023","PEC_Images/JDTA.Photo Chargeur.141320.jpg","Bon","","","","","","JDTA1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","JDTA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02440231439285","BACO 4 010 13","60","500","Bon","PEC_Images/JDTA.Photo PDL.141319.jpg","PEC_Images/JDTA.Photo Disjoncteur.141325.jpg","","","","","","89332401000037829724","DBT.L2.D83264","","","","","","","","","","","","","","Poteau de protection","1","Bon","","","","","","","0","","","1","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/JDTA.Signature.141325.png"
"Traité","DPGS","21/1/2026","","Valorbiquet, Saint-Julien-de-Mailloc - Route d'Orbec","2","0","49.081054, 0.318537","PEC_Images/DPGS.Photo Site.143046.jpg","","SGA MOBILITY - SGA TAO","TAO2113","2","2025","2/9/2025","PEC_Images/DPGS.Photo Chargeur.143046.jpg","Comme neuf","","","","","","DPGS2","CCS","22","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50062735101609","BACO 401013","60","500","Comme neuf","PEC_Images/DPGS.Photo PDL.143046.jpg","PEC_Images/DPGS.Photo Disjoncteur.143051.jpg","","","","","","89332401000037831803","TAO2113","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/DPGS.Signature.143050.png"
"Traité","NQKM","21/1/2026","","Lion-sur-Mer, 1940 Rue du Général Gallieni","2","0","49.302177, -0.314522","PEC_Images/NQKM.Photo Site.151810.jpg","","E-TOTEM - E TOTEM 22 KVA","ET238","2","2017","19/6/2017","PEC_Images/NQKM.Photo Chargeur.151810.jpg","Bon","","Borne HS à mon arrivée , impossible de communiquer","En l’état","PEC_Images/NQKM.Chargeur - Photo anomalie.151810.jpg","","NQKM1","T2 + EF","22","","Moyen","","Fonctionnel","Borne HS","","","","","","NQKM2","T2 + EF","22","","Dégradé","","Fonctionnel","Borne hors d’usage","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02482633754409","Baco","60","500","Bon","PEC_Images/NQKM.Photo PDL.151813.jpg","PEC_Images/NQKM.Photo Disjoncteur.151813.jpg","","","","","","89332401000037830045","ET238","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","1","Poteau à recaler","En l’état","PEC_Images/NQKM.Protection - Photo anomalie.151814.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Mauvais","1","Poteau à refixer, tape dans la borne","Poteau à refixer","PEC_Images/NQKM.Signalisation - Photo anomalie.151816.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Parametrage de la borne , remonter sur la plate forme , test de charge. PS : le disjoncteur du PDL était en position basse en arrivant, donc borne éteinte. Je l'ai remonté et j'ai pu mettre la borne en supervision.","KRAWCZYK xavier","PEC_Images/NQKM.Signature.151816.png"
