"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","MKNB","21/1/2026","","Houlgate, Boulevard de Saint-Philbert","2","0","49.302028, -0.074788","PEC_Images/MKNB.Photo Site.151809.jpg","","E-TOTEM - E TOTEM 22 KVA","ET323","2","2021","30/6/2021","PEC_Images/MKNB.Photo Chargeur.151809.jpg","Bon","1","Trappe tordue","Remplacement","PEC_Images/MKNB.Chargeur - Photo anomalie.151809.jpg","","MKNB1","T2 + EF","22","","Comme neuf","","Non fonctionnel","","1","Voyant rouge","Réparation","PEC_Images/MKNB.Prise 1 - Photo anomalie.151814.jpg","","MKNB2","T2 + EF","22","","Comme neuf","","Non fonctionnel","","1","Voyant bleu","Réparation","PEC_Images/MKNB.Prise 2 - Photo anomalie.151814.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50024691803461","Inconnu","60","500","Comme neuf","PEC_Images/MKNB.Photo PDL.151814.jpg","PEC_Images/MKNB.Photo Disjoncteur.151817.jpg","","","","","","89332401000037830722","ET323","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Non","- Absence de la petite vis de fixation du modem - Disjoncteur+auxiliaire du PDC1 (actionneurs des 2 sont cassés) - Serrure côté PDC1 HS. MP:Vis de fixation modem mis en place. Malgré nettoyage carte sim et vérification connectiques carte sim, la borne ne remonte pas, prévoir remplacement modem+carte porte carte sim+antenne, et disjoncteue differentiel Abb DS201L C16 I^n=0,03A monophasé, et disjoncteur différentiel Abb F204B 40A I^n=0,03A triphasé +N et Disjoncteur Abb SN201L C16 monophasé. Absence du lamelle pour le verrouillage mécanique de la porte de gauche , il y a bien la serrure pour la clé mais pas la partie intérieure","","Fait","Reste à faire","QD: - Absence de la petite vis de fixation du modem, sans fixation, le modem ne tient pas et la borne ne remonte pas à la supervision. - Disjoncteur+auxiliaire du PDC1 (actionneurs des 2 sont cassés) - Serrure côté PDC1 HS. CD : la borne n'est pas présente dans LOAD MOTION. MP:Vis de fixation modem mis en place. Malgré nettoyage carte sim et vérification connectiques carte sim, la borne ne remonte pas, prévoir remplacement modem+carte porte carte sim+antenne, et disjoncteue differentiel Abb DS201L C16 I^n=0,03A monophasé, et disjoncteur différentiel Abb F204B 40A I^n=0,03A triphasé +N et Disjoncteur Abb SN201L C16 monophasé.","Desprez Maxime","PEC_Images/MKNB.Signature.151817.png"
"Traité","ZYVR","21/1/2026","","Bernières-sur-Mer, Rue Montauban","2","1","49.329358, -0.422634","PEC_Images/ZYVR.Photo Site.151824.jpg","","DBT - SQC-Keren","DBT.L2.D83C55","2","2023","5/1/2023","PEC_Images/ZYVR.Photo Chargeur.151824.jpg","Comme neuf","","","","","","ZYVR1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","ZYVR2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50072297654009","Baco","60","500","Comme neuf","PEC_Images/ZYVR.Photo PDL.151824.jpg","PEC_Images/ZYVR.Photo Disjoncteur.151827.jpg","","","","","","89332401000037830474","DBT.L2.D83C55","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","1","1","Poteau de droite descellé","A refixer (refaire le béton)","PEC_Images/ZYVR.Protection - Photo anomalie.151828.jpg","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/ZYVR.Signature.151828.png"
"Traité","DKBE","21/1/2026","","Caen, Place Champlain","2","0","49.198440, -0.345944","PEC_Images/DKBE.Photo Site.153759.jpg","","E-TOTEM - E TOTEM 22 KVA","ET270","2","2017","4/5/2017","PEC_Images/DKBE.Photo Chargeur.153759.jpg","Bon","","","","","","DKBE1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","DKBE2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02467293668490","BACO 4 010 13","60","500","Bon","PEC_Images/DKBE.Photo PDL.153759.jpg","PEC_Images/DKBE.Photo Disjoncteur.153804.jpg","","","","","","89332401000037829203","ET270","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","Load motion","DUPUY Philippe","PEC_Images/DKBE.Signature.153804.png"
"Traité","UUHG","21/1/2026","","Valorbiquet, 27 Rue de Copplestone","2","0","49.053350, 0.297292","PEC_Images/UUHG.Photo Site.155450.jpg","","E-TOTEM - E TOTEM 22 KVA","ET274","2","2015","2/12/2015","PEC_Images/UUHG.Photo Chargeur.155450.jpg","Bon","","","","","","UUHG1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","UUHG2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02459189470673","BACO 401013","40","500","Bon","PEC_Images/UUHG.Photo PDL.155450.jpg","PEC_Images/UUHG.Photo Disjoncteur.155454.jpg","","","","","","89332401000037832199","ET274","","1","","Ingenico","IUC180 11T2305","Moyen","PEC_Images/UUHG.Photo TPE.155454.jpg","PEC_Images/UUHG.Photo plaque signalétique TPE.155455.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Supervision ok faite mais la borne ne remonte pas sur Load-motion.","Laurent Elodie","PEC_Images/UUHG.Signature.155458.png"
"Traité","NGSN","21/1/2026","","Livarot-Pays-d'Auge, Route de Saint Martin de la Lieue","2","0","49.042478, 0.254749","PEC_Images/NGSN.Photo Site.161128.jpg","","SGA MOBILITY - SGA AKO","AK2051","3","2025","1/8/2025","PEC_Images/NGSN.Photo Chargeur.161128.jpg","Comme neuf","","","","","","NGSN1","CCS","120","1","Comme neuf","Comme neuf","Non testé","TPE bloqué surprise indisponible","","","","","","NGSN2","CCS","120","1","Comme neuf","Comme neuf","Non testé","Tu peux bloqué sur prise indisponible","","","","","","NGSN3","T2","22","","Comme neuf","","Non testé","TPE bloqué sur prise indisponible","","","","","","A proximité","NA Tarif jaune","Schneider Electric ComPacT","60","500","Comme neuf","PEC_Images/NGSN.Photo PDL.161128.jpg","PEC_Images/NGSN.Photo Disjoncteur.161132.jpg","1","Réglage de l'intensité non trouvée","Voir photos svp","PEC_Images/NGSN.Alimentation - Photo anomalie.161133.jpg","","89332401000037831936","AK2051","","1","1","PAX","1640247004","Bon","PEC_Images/NGSN.Photo TPE.161133.jpg","PEC_Images/NGSN.Photo plaque signalétique TPE.161136.jpg","","Malgré le paramétrage et la relance de la borne et du TPE plusieurs fois, le TPE reste bloqué sur borne indisponible. URL vérifier plusieurs fois, / en fin retiré, supervision Teltonika réalisée et vérifiee également. Pas de réponse de SGA par téléphone.","Retenter un appel à SGA pour solutionner le problème","PEC_Images/NGSN.Moyent de paiement - Photo anomalie.161137.jpg","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","","","Fait","Fait","Ne remonte pas sur load motion; la supervision sur PC et sur TPE sont faites, la borne et le TPE relances plusieurs fois pas mais aucun changement, le TPE reste bloqué sur ""prises indisponibles"", aucune réponse de SGA par téléphone.  *deschampsdavid resonance Tpe mal paramètrer Perte de communication sur teltonika Borne mis en communication","Laurent Elodie","PEC_Images/NGSN.Signature.161136.png"
"Traité","MAGW","21/1/2026","","Hermanville-sur-Mer, Avenue Madame Coty","2","0","49.296597, -0.301591","PEC_Images/MAGW.Photo Site.161450.jpg","","E-TOTEM - E TOTEM 22 KVA","ET231","2","2016","8/8/2016","PEC_Images/MAGW.Photo Chargeur.161450.jpg","Moyen","1","Carte mère non fixe","Fixe entre les deux goulottes  grises","PEC_Images/MAGW.Chargeur - Photo anomalie.161450.jpg","","MAGW1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe ne s’ouvre pas hors tension , trappe tordu","En l’état","PEC_Images/MAGW.Prise 1 - Photo anomalie.161454.jpg","","MAGW2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe tordu","En l’état","PEC_Images/MAGW.Prise 2 - Photo anomalie.161454.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02406367474615","Baco","60","500","Bon","PEC_Images/MAGW.Photo PDL.161454.jpg","PEC_Images/MAGW.Photo Disjoncteur.161457.jpg","","","","","","89332401000037829880","ET231","","","","","","","","","","","","","","Poteau de protection","4","Dégradé","","1","Poteau arrière droit tordu","En l’état","PEC_Images/MAGW.Protection - Photo anomalie.161457.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Test de charge Ok pas de visibilité sur lanplateforme","KRAWCZYK Xavier","PEC_Images/MAGW.Signature.161458.png"
"Traité","ACME","21/1/2026","","Caen, Boulevard de Brest","2","0","49.197178, -0.352027","PEC_Images/ACME.Photo Site.161749.jpg","","SGA MOBILITY - SGA TAO","TAO2050","2","2025","1/9/2025","PEC_Images/ACME.Photo Chargeur.161750.jpg","Bon","","","","","","ACME1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","ACME2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50008754946998","BACO 4 010 13","60","500","Bon","PEC_Images/ACME.Photo PDL.161749.jpg","PEC_Images/ACME.Photo Disjoncteur.161754.jpg","","","","","","89332401000037828080","TAO2050","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","LOAD MOTION","DUPUY Philippe","PEC_Images/ACME.Signature.161754.png"
"Traité","MTWK","21/1/2026","","Houlgate, Rue Baumier","2","0","49.304436, -0.074575","PEC_Images/MTWK.Photo Site.163802.jpg","","DBT - TINY","DBT.QCNG.51230098325059","2","2024","20/2/2024","PEC_Images/MTWK.Photo Chargeur.163802.jpg","Comme neuf","","","","","","MTWK1","CCS","25","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","MTWK2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50063897767882","Baco401013","60","500","Comme neuf","PEC_Images/MTWK.Photo PDL.163802.jpg","PEC_Images/MTWK.Photo Disjoncteur.163807.jpg","","","","","","89332401000037830730","DBT.QCNG.51230098325059","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Ras","","Fait","Fait","QD: APN mal paramétré, ""securesx"" absent de la config. CD : la borne n'est pas présente dans LOAD MOTION.","Desprez Maxime","PEC_Images/MTWK.Signature.163807.png"
"Traité","QUUR","22/1/2026","","Orbec, 27 Boulevard de Beauvoir","2","0","49.023657, 0.405514","PEC_Images/QUUR.Photo Site.075718.jpg","","E-TOTEM - E TOTEM RAPIDE 50 KVA","ETNC10","2","2020","4/11/2020","PEC_Images/QUUR.Photo Chargeur.075718.jpg","Bon","1","Un cable a visiblement ete débranché mais impossible de savoir d'où il vient. À mon arrivée la prise numéro 2 était hors-service. Après vérification indé disjoncteur était bloqué après deux tests tout est OK et les deux prises fonctionnent.","Vérification des disjoncteurs qui sont dans la borne car ces derniers sont quand même restés bloqués avant mon arrivée.","PEC_Images/QUUR.Chargeur - Photo anomalie.075718.jpg","","QUUR1","CCS","50","1","Bon","Bon","Fonctionnel","","","","","","","QUUR2","T2 + EF","43","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","NA Tarif jaune","Schneider Electric","150","500","Bon","PEC_Images/QUUR.Photo PDL.075721.jpg","PEC_Images/QUUR.Photo Disjoncteur.075722.jpg","1","Impossible de trouver le réglage du différentiel","Voir photos svp","PEC_Images/QUUR.Alimentation - Photo anomalie.075722.jpg","","89332401000037832066","ETNC10","","1","1","Ingenico","IUC 180 11T2305","Bon","PEC_Images/QUUR.Photo TPE.075725.jpg","PEC_Images/QUUR.Photo plaque signalétique TPE.075726.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","0","","","1","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","/!\ Petite vis fixant la SIM a la carte perdue a mon arrivee, présence d'un bout de Scotch. Mis un collier de fixation en plastique pour pouvoir permettre le contact mais ce n'est qu'une solution temporaire il faudrait retrouver une petite vis.","","Fait","Fait","","Laurent Elodie","PEC_Images/QUUR.Signature.075725.png"
"Traité","JFGD","22/1/2026","","Équemauville, Place de l'Amitié","2","0","49.392266, 0.206170","PEC_Images/JFGD.Photo Site.075835.jpg","","E-TOTEM - E TOTEM 22 KVA","ET149","2","2015","13/9/2015","PEC_Images/JFGD.Photo Chargeur.075835.jpg","Bon","","","","","","JFGD1","T2 + EF","22","","Bon","","Fonctionnel","Badge RFID ne passe pas voyant vert bleu rouge a suivre","1","Trappe tordue","Remplacement","PEC_Images/JFGD.Prise 1 - Photo anomalie.075835.jpg","","JFGD2","T2 + EF","22","","Bon","","Fonctionnel","Badge RFID ne passe pas voyant vert bleu rouge a suivre","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02480173553561","BACO 4 010 13","60","500","Dégradé","PEC_Images/JFGD.Photo PDL.075839.jpg","PEC_Images/JFGD.Photo Disjoncteur.075839.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/JFGD.Alimentation - Photo anomalie.075839.jpg","","89332401000037831597","ET149","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","","Verdier David","PEC_Images/JFGD.Signature.075841.png"
"Traité","MGVR","22/1/2026","","Bernières-sur-Mer, Route de Courseulles","2","0","49.334925, -0.426129","PEC_Images/MGVR.Photo Site.081551.jpg","","DBT - TINY","DBT.QCNG.51240098397261","2","2024","27/3/2024","PEC_Images/MGVR.Photo Chargeur.081550.jpg","Bon","","","","","","MGVR1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","MGVR2","T2","11","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50094143722907","Baco","60","500","Bon","PEC_Images/MGVR.Photo PDL.081550.jpg","PEC_Images/MGVR.Photo Disjoncteur.081555.jpg","","","","","","89332401000037829930","DBT.QCNG.51240098397261","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","1","Logo effacés","A repeindre","PEC_Images/MGVR.Signalisation - Photo anomalie.081556.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/MGVR.Signature.081555.png"
"Traité","MZFK","22/1/2026","","La Vespière-Friardel, 117 Beausoleil","2","0","49.024227, 0.419339","PEC_Images/MZFK.Photo Site.084239.jpg","","E-TOTEM - E TOTEM 22 KVA","ET162","2","2016","30/10/2016","PEC_Images/MZFK.Photo Chargeur.084239.jpg","Bon","","","","","","MZFK1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","MZFK2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02409695984197","BACO 401013","60","500","Bon","PEC_Images/MZFK.Photo PDL.084239.jpg","PEC_Images/MZFK.Photo Disjoncteur.084244.jpg","1","Bouton test du disjoncteur ne fonctionne pas. Réglage de l'intensité non visible mis par défaut, voir photos svp","Changer le disjoncteur","PEC_Images/MZFK.Alimentation - Photo anomalie.084244.jpg","","89332401000037831910","ET162","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","2","Sur chargeur","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Impossible de placer l'affichette bienvenue sur nos bornes point je l'ai laissé dans la borne","","Fait","Fait","Ne remonte pas sur Load-motion. Passage deschampq david Supervision NOK","Laurent Elodie","PEC_Images/MZFK.Signature.084244.png"
"Traité","JEFA","22/1/2026","","Équemauville, Chemin de la Plane","2","0","49.383161, 0.203405","PEC_Images/JEFA.Photo Site.090128.jpg","","E-TOTEM - E TOTEM 22 KVA","ET255","2","2015","22/12/2015","PEC_Images/JEFA.Photo Chargeur.090128.jpg","Moyen","","","","","","JEFA1","T2 + EF","22","","Bon","","Non testé","Badge ne fonctionne pas lumière verte bleu rouge a suivre","1","Trappe forcée","Remplacer trappe","PEC_Images/JEFA.Prise 1 - Photo anomalie.090128.jpg","","JEFA2","T2 + EF","22","","Bon","","Non testé","Badge ne fonctionne pas lumière verte bleu rouge a suivre","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02424167763160","BACO 4 010’13","60","500","Dégradé","PEC_Images/JEFA.Photo PDL.090132.jpg","PEC_Images/JEFA.Photo Disjoncteur.090132.jpg","1","Bouton test du disjoncteur ne fonctionne pas","Remplacement","PEC_Images/JEFA.Alimentation - Photo anomalie.090133.jpg","","89332401000037831589","ET255","","1","","Ingenico","IUC180-11T2305","Moyen","PEC_Images/JEFA.Photo TPE.090135.jpg","PEC_Images/JEFA.Photo plaque signalétique TPE.090136.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","Badge ne fonctionne pas lumière verte bleu rouge a suivre impossible de faire test de charge","","Fait","Fait","","Verdier David","PEC_Images/JEFA.Signature.090136.png"
"Traité","EGHB","22/1/2026","","Caen, Rue du Vaugueux","2","2","49.187100, -0.360325","PEC_Images/EGHB.Photo Site.091301.jpg","","E-TOTEM - E TOTEM 22 KVA","ET254","2","2015","21/12/2015","PEC_Images/EGHB.Photo Chargeur.091301.jpg","Bon","","","","","","EGHB1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","EGHB2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02480897141845","DISBS4","60","500","Bon","PEC_Images/EGHB.Photo PDL.091301.jpg","PEC_Images/EGHB.Photo Disjoncteur.091305.jpg","","","","","","89332401000037829328","ET254","","","","","","","","","","","","","","Poteau de protection","4","Dégradé","","1","Poteaux côté rue","Refixer","PEC_Images/EGHB.Protection - Photo anomalie.091305.jpg","","0","","","1","","","","","","Traité","OK","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/EGHB.Signature.091305.png"
"Traité","AFDA","22/1/2026","","Bernières-sur-Mer, 429 Rue Victor Tesnière","2","0","49.334845, -0.418386","PEC_Images/AFDA.Photo Site.093020.jpg","","E-TOTEM - E TOTEM 22 KVA","ET192","2","2017","14/4/2017","PEC_Images/AFDA.Photo Chargeur.093020.jpg","Bon","","","","","","AFDA1","T2 + EF","22","","Bon","","Non fonctionnel","","1","Contacteur coller","Faire un diagnostic","PEC_Images/AFDA.Prise 1 - Photo anomalie.132500.jpg","","AFDA2","T2 + EF","22","","Bon","","Non fonctionnel","","1","La prise ne fonctionne pas (éteinte), contacteur rester coller , diagnostic à approfondir","Reparametrer le connecteur","PEC_Images/AFDA.Prise 2 - Photo anomalie.093020.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02446743740159","Baco","60","500","Bon","PEC_Images/AFDA.Photo PDL.093023.jpg","PEC_Images/AFDA.Photo Disjoncteur.093024.jpg","","","","","","89332401000037828122","ET192","","1","1","Ingenico","54e140631783","Hors d'usage","PEC_Images/AFDA.Photo TPE.093024.jpg","PEC_Images/AFDA.Photo plaque signalétique TPE.093027.jpg","1","Non fonctionnel","A reconnecter ?","PEC_Images/AFDA.Moyent de paiement - Photo anomalie.093027.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","1","Je pose la photo du logement de carte sim ici.","A remplacer pour pérenniser la borne","PEC_Images/AFDA.Signalisation - Photo anomalie.093028.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Le loquet de la carte sim est cassé (un ergot manquant) mais j'ai quand même réussi à la verrouiller (photo dans signalisation),  mis en supervision","","Fait","Fait","Faire remonter la borne.","Yann ponge","PEC_Images/AFDA.Signature.093030.png"
"Traité","PKMQ","22/1/2026","","Livarot-Pays-d'Auge, 5 Place Georges Bisson","2","0","49.004555, 0.149828","PEC_Images/PKMQ.Photo Site.093916.jpg","","E-TOTEM - E TOTEM 22 KVA","ET103","2","2015","13/9/2015","PEC_Images/PKMQ.Photo Chargeur.093916.jpg","Bon","","","","","","PKMQ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","PKMQ2","T2 + EF","22","","Bon","","Non testé","Le lecteur ne prend pas mon badge il ne semble pas le voir.","1","Le lecteur de badge semble ne pas fonctionner","Maintenance sur le lecteur de badge","PEC_Images/PKMQ.Prise 2 - Photo anomalie.093916.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02450651122687","BACO 401013","60","500","Bon","PEC_Images/PKMQ.Photo PDL.093919.jpg","PEC_Images/PKMQ.Photo Disjoncteur.093919.jpg","","","","","","89332401000037832017","ET103","","","","","","","","","","","","","","Aucun","0","Bon","","","","","","","2","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","","","Fait","Fait","Ne remonte pas sur Load-motion","Laurent Elodie","PEC_Images/PKMQ.Signature.093919.png"
"Traité","EFFX","22/1/2026","","Caen, Rue des Acadiens","2","2","49.203881, -0.381331","PEC_Images/EFFX.Photo Site.100319.jpg","","SGA MOBILITY - SGA TAO","TAO2049","2","2025","31/7/2025","PEC_Images/EFFX.Photo Chargeur.100320.jpg","Bon","","","","","","EFFX1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","EFFX2","T2","30","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50003692415431","BACO 4 010 13","60","500","Bon","PEC_Images/EFFX.Photo PDL.100319.jpg","PEC_Images/EFFX.Photo Disjoncteur.100323.jpg","","","","","","89332401000037829302","TAO2049","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/EFFX.Signature.100323.png"
"Traité","MAXF","22/1/2026","","Hermanville-sur-Mer, Grande Rue","2","0","49.286566, -0.313107","PEC_Images/MAXF.Photo Site.100345.jpg","","DBT - SQC-Keren","DBT.L2.966069","2","2023","6/12/2023","PEC_Images/MAXF.Photo Chargeur.100345.jpg","Bon","","","","","","MAXF1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","MAXF2","T2 + EF","22","","Bon","","Non fonctionnel","","1","Plus de voyant pas de charge possible","En l’état","PEC_Images/MAXF.Prise 2 - Photo anomalie.100345.jpg","","","","","","","","","","","","","","","Intégré au chargeur","NA","Baco","60","500","Mauvais","PEC_Images/MAXF.Photo PDL.100348.jpg","PEC_Images/MAXF.Photo Disjoncteur.100348.jpg","1","Écran PDL HS","En l’etat","PEC_Images/MAXF.Alimentation - Photo anomalie.100348.jpg","","89332401000037829898","DBT.L2.966069","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Le fichier parameters.ini été vide j'ai refait le fichier ras ok","","Fait","Fait","CD : les connecteurs ne sont pas remontés","KRAWCZYK XAVIER","PEC_Images/MAXF.Signature.100351.png"
"Traité","PHPK","22/1/2026","","Livarot-Pays-d'Auge, Place Xavier de Maistre","2","0","49.005387, 0.151605","PEC_Images/PHPK.Photo Site.100644.jpg","","E-TOTEM - E TOTEM 22 KVA","ET104","2","2015","11/9/2015","PEC_Images/PHPK.Photo Chargeur.100644.jpg","Bon","1","Absence de support de fixation pour la carte électronique","Apporter support de fixation","PEC_Images/PHPK.Chargeur - Photo anomalie.100644.jpg","","PHPK1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","PHPK2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02450361687059","BACO 401013","60","500","Moyen","PEC_Images/PHPK.Photo PDL.100647.jpg","PEC_Images/PHPK.Photo Disjoncteur.100647.jpg","1","Le bouton test du disjoncteur ne fonctionne pas","Changer le disjoncteur","PEC_Images/PHPK.Alimentation - Photo anomalie.100649.jpg","","89332401000037832009","ET104","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Ne remonte pas sur Load-motion","Laurent Elodie","PEC_Images/PHPK.Signature.100650.png"
"Traité","UUNL","22/1/2026","","Livarot-Pays-d'Auge, Avenue Notre Dame","2","0","49.042789, 0.189573","PEC_Images/UUNL.Photo Site.104120.jpg","","SGA MOBILITY - SGA TAO","TAO2058","2","2025","11/2/2025","PEC_Images/UUNL.Photo Chargeur.104121.jpg","Comme neuf","","","","","","UUNL1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","UUNL2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50065486940779","BACO 401013","60","500","Comme neuf","PEC_Images/UUNL.Photo PDL.104120.jpg","PEC_Images/UUNL.Photo Disjoncteur.104124.jpg","1","Capot du PDL non raccordé à la terre","Raccorder à la tablette","PEC_Images/UUNL.Alimentation - Photo anomalie.104125.jpg","","89332401000037832207","TAO2058","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","Oui","Le capot de protection du PDL n'est pas raccordé à la terre.  Absence d'espace prévu pour la pose de l'affichette bienvenue sur nos bornes","","Fait","Fait","","Laurent Elodie","PEC_Images/UUNL.Signature.104125.png"
"Traité","HBSQ","22/1/2026","","Cricquebœuf, D62, La Brèche du Bois","2","0","49.381905, 0.130314","PEC_Images/HBSQ.Photo Site.104603.jpg","","E-TOTEM - E TOTEM 22 KVA","ET286","2","2015","17/9/2015","PEC_Images/HBSQ.Photo Chargeur.104603.jpg","Bon","","","","","","HBSQ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","HBSQ2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02410709007601","BACO 4 010 13","60","500","Dégradé","PEC_Images/HBSQ.Photo PDL.104603.jpg","PEC_Images/HBSQ.Photo Disjoncteur.104607.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/HBSQ.Alimentation - Photo anomalie.104606.jpg","","89332401000037831498","ET286","","1","","Ingenico IUC 180B","54E14068219F","Bon","PEC_Images/HBSQ.Photo TPE.104607.jpg","PEC_Images/HBSQ.Photo plaque signalétique TPE.104610.jpg","","","","","","Aucun","0","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Moyen","1","Panneau de travers","Refixer panneau","PEC_Images/HBSQ.Signalisation - Photo anomalie.104610.jpg","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/HBSQ.Signature.104610.png"
"Traité","EFME","22/1/2026","","Caen, Rue des Acadiens","2","2","49.204136, -0.380248","PEC_Images/EFME.Photo Site.104929.jpg","","E-TOTEM - E TOTEM 22 KVA","ET256","2","2016","2/9/2016","PEC_Images/EFME.Photo Chargeur.104929.jpg","Hors d'usage","1","Disjoncteur 30ma du modem hs","Technicien","PEC_Images/EFME.Chargeur - Photo anomalie.104929.jpg","","EFME1","T2 + EF","22","","Hors d'usage","","Non testé","Disjoncteur 30ma du modem hs","1","Disjoncteur 30ma du modem hs + trappe endommagé","Technicien","PEC_Images/EFME.Prise 1 - Photo anomalie.104932.jpg","","EFME2","T2 + EF","22","","Hors d'usage","","Non testé","Disjoncteur 30ma du modem hs","1","Disjoncteur 30ma du modem hs","Technicien","PEC_Images/EFME.Prise 2 - Photo anomalie.104932.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02467872539607","DISBS4","60","500","Bon","PEC_Images/EFME.Photo PDL.104933.jpg","PEC_Images/EFME.Photo Disjoncteur.104936.jpg","","","","","","89332401000037829310","ET256","","","","","","","","","","","","","","Poteau de protection","2","Dégradé","","1","Enfoncer","A redresser","PEC_Images/EFME.Protection - Photo anomalie.104936.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Défaut électrique sur circuit 30mA fait investigation,  présence court-circuit ? Mis en sécurité (hors tension) Mario","","Fait","Reste à faire","Défaut électrique sur circuit 30mA fait investigation,  présence court-circuit ? Mis en sécurité (hors tension) Mario, faire migration","DUPUY Philippe","PEC_Images/EFME.Signature.104936.png"
"Traité","ADZK","22/1/2026","","Bény-sur-Mer, Route de Courseulles","2","0","49.291050, -0.431540","PEC_Images/ADZK.Photo Site.105906.jpg","","E-TOTEM - E TOTEM 22 KVA","ET246","2","2017","3/3/2017","PEC_Images/ADZK.Photo Chargeur.105906.jpg","Bon","","","","","","ADZK1","T2 + EF","22","","Hors d'usage","","Non fonctionnel","","1","En statut occupé (bleu)","Revoir paramètre des connecteurs, pas vu vérifier l'état de la prise (trappe verrouillée)","PEC_Images/ADZK.Prise 1 - Photo anomalie.105906.jpg","","ADZK2","T2 + EF","22","","Bon","","Non fonctionnel","","1","En statut défaut (voyant blanc)","Revoir paramètre des connecteurs, pas vu vérifier l'état de la prise (trappe verrouillée)","PEC_Images/ADZK.Prise 2 - Photo anomalie.105910.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02477134478109","Baco","60","500","Bon","PEC_Images/ADZK.Photo PDL.105910.jpg","PEC_Images/ADZK.Photo Disjoncteur.105911.jpg","","Bouton test ne fonctionne pas","Remplacer le disjoncteur","","","89332401000037828114","ET246","","1","1","Ingenico","54E1406375FC","Hors d'usage","PEC_Images/ADZK.Photo TPE.105913.jpg","PEC_Images/ADZK.Photo plaque signalétique TPE.105914.jpg","1","Non fonctionnel + présence humidité dedans","A remplacer","PEC_Images/ADZK.Moyent de paiement - Photo anomalie.105914.jpg","","Aucun","0","Hors d'usage","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","","","Fait","Fait","Revoir défaut connecteur + faire remonter a la supervision","Yann ponge","PEC_Images/ADZK.Signature.105916.png"
"Traité","SCAQ","22/1/2026","","Saint-Germain-de-Livet, Place de l'Ecole","2","0","49.074309, 0.191817","PEC_Images/SCAQ.Photo Site.112055.jpg","","DBT - SQC-Keren","DBT.L2.961914","2","2025","29/4/2025","PEC_Images/SCAQ.Photo Chargeur.112055.jpg","Comme neuf","1","Effet visuel sur photo les diodes vertes sont bien toutes allumées pour les prises 1 comme pour la prise 2","RAS","PEC_Images/SCAQ.Chargeur - Photo anomalie.112055.jpg","","SCAQ1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","SCAQ2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50025687733219","BACO 401013","60","500","Comme neuf","PEC_Images/SCAQ.Photo PDL.112058.jpg","PEC_Images/SCAQ.Photo Disjoncteur.112059.jpg","","","","","","89332401000037832124","DBT.L2.961914","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","1","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Supervision OK mais ne remonte pas sur Load-motion","Laurent Elodie","PEC_Images/SCAQ.Signature.112058.png"
"Traité","FBWD","22/1/2026","","Hermanville-sur-Mer, Bd de la 3ème Division d'Infanterie Britanniq","2","0","49.294041, -0.295595","PEC_Images/FBWD.Photo Site.112915.jpg","","SGA MOBILITY - SGA AKO","AK2047","3","2025","13/3/2025","PEC_Images/FBWD.Photo Chargeur.112915.jpg","Bon","","Lecture RFID complique","En l’état","PEC_Images/FBWD.Chargeur - Photo anomalie.112915.jpg","","FBWD1","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","FBWD2","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","FBWD3","T2","22","","Bon","Bon","Fonctionnel","","","","","","","A proximité","NA","Schneider NSX400F","300","300","Bon","PEC_Images/FBWD.Photo PDL.111335.jpg","PEC_Images/FBWD.Photo Disjoncteur.111335.jpg","","Armoire électrique inaccessible","En l’état","PEC_Images/FBWD.Alimentation - Photo anomalie.112922.jpg","","89332401000037829468","AK2047","","","","","","","","","","","","","","Poteau de protection","4","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","QD: supervision OK, rétablie avec SGA","KRAWCZYK XAVIER","PEC_Images/FBWD.Signature.112922.png"
"Traité","HBLQ","22/1/2026","","Cricquebœuf, D62, La Brèche du Bois","2","0","49.381948, 0.130420","PEC_Images/HBLQ.Photo Site.114120.jpg","","E-TOTEM - E TOTEM 22 KVA","ET284","2","2015","14/9/2015","PEC_Images/HBLQ.Photo Chargeur.114120.jpg","Bon","","","","","","HBLQ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","HBLQ2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02410853725448","BACO 4 010 13","60","500","Bon","PEC_Images/HBLQ.Photo PDL.114120.jpg","PEC_Images/HBLQ.Photo Disjoncteur.114124.jpg","","","","","","89332401000037831480","ET284","","1","","Ingenico IUC180B","54E140637580","Bon","PEC_Images/HBLQ.Photo TPE.114124.jpg","PEC_Images/HBLQ.Photo plaque signalétique TPE.114125.jpg","","","","","","Aucun","0","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Mauvais","1","Poteau penché","Poteau a replanter","PEC_Images/HBLQ.Signalisation - Photo anomalie.114127.jpg","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/HBLQ.Signature.114127.png"
"Traité","RSTM","22/1/2026","","Ouistreham, Place Alfred Thomas","2","0","49.288824, -0.115451","PEC_Images/RSTM.Photo Site.115436.jpg","","E-TOTEM - E TOTEM 22 KVA","ET148","2","2016","7/3/2016","PEC_Images/RSTM.Photo Chargeur.115436.jpg","Bon","1","Trappes tordues X2","Remplacement","PEC_Images/RSTM.Chargeur - Photo anomalie.115436.jpg","","RSTM1","T2 + EF","22","","Comme neuf","","Non testé","Badge non detecté","","","","","","RSTM2","T2 + EF","22","","Comme neuf","","Non testé","Badge non detecté","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02431258937079","Baco401013","60","500","Comme neuf","PEC_Images/RSTM.Photo PDL.115440.jpg","PEC_Images/RSTM.Photo Disjoncteur.115440.jpg","","","","","","89332401000037830813","ET148","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/RSTM.Signature.115440.png"
"Traité","QLYM","22/1/2026","","Biéville-Beuville, Route de Mathieu","2","0","49.243319, -0.335714","PEC_Images/QLYM.Photo Site.120223.jpg","","DBT - TINY","DBT.QCNG.51230098325270","2","2024","22/2/2024","PEC_Images/QLYM.Photo Chargeur.120223.jpg","Bon","","","","","","QLYM1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","QLYM2","T2","25","","Bon","","Non fonctionnel","","1","La prise ne verrouille pas le câble après branchement. Échec de la recharge (3 tentatives). Elle est pourtant en bon état.","Prise à remplacer.","PEC_Images/QLYM.Prise 2 - Photo anomalie.120222.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50031770917047","Baco","60","500","Bon","PEC_Images/QLYM.Photo PDL.120227.jpg","PEC_Images/QLYM.Photo Disjoncteur.120227.jpg","","","","","","89332401000037830151","DBT.QCNG.51230098325270","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","T2 non fonctionnelle","","Fait","Fait","","Yann ponge","PEC_Images/QLYM.Signature.120226.png"
"Traité","PZBN","22/1/2026","","Ouistreham, Rue du Tour de ville","2","0","49.276055, -0.260561","PEC_Images/PZBN.Photo Site.120602.jpg","","SGA MOBILITY - SGA TAO","TAO2038","2","2025","18/2/2025","PEC_Images/PZBN.Photo Chargeur.120602.jpg","Bon","","","","","","PZBN1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","PZBN2","T2","30","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50057845375885","Baco","60","500","Bon","PEC_Images/PZBN.Photo PDL.120602.jpg","PEC_Images/PZBN.Photo Disjoncteur.120605.jpg","","","","","","89332401000037830094","TAO2038","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","KRAWCZYK xavier","PEC_Images/PZBN.Signature.120605.png"
"Traité","YCGU","22/1/2026","","Saint-Pierre-en-Auge, Route de Saint-Pierre-sur-Dives","2","0","49.012184, 0.088697","PEC_Images/YCGU.Photo Site.125722.jpg","","DBT - UC100-ULTRA","QCNG0230","3","2022","9/6/2022","PEC_Images/YCGU.Photo Chargeur.125722.jpg","Comme neuf","","","","","","YCGU1","CCS","100","1","Bon","Bon","Fonctionnel","","","","","","","YCGU2","CHADEMO","100","1","Bon","Bon","Non testé","Prise non compatible avec mon véhicule","","","","","","YCGU3","T2","43","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","NA Tarif jaune","Schneider Electric ComPacT","60","500","Bon","PEC_Images/YCGU.Photo PDL.125722.jpg","PEC_Images/YCGU.Photo Disjoncteur.125725.jpg","1","Réglage de l'intensité du disjoncteur non trouvé","Voir photos svp","PEC_Images/YCGU.Alimentation - Photo anomalie.125726.jpg","","89332401000037832314","QCNG0230","","1","","Worldline Yoneo","2748","Dégradé","PEC_Images/YCGU.Photo TPE.125726.jpg","PEC_Images/YCGU.Photo plaque signalétique TPE.125729.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/YCGU.Signature.125729.png"
"Traité","YQBW","22/1/2026","","Le Pré-d'Auge, Rte de Saint-Ouen","2","0","49.151570, 0.135391","PEC_Images/YQBW.Photo Site.132139.jpg","","SGA MOBILITY - SGA ZELIE","ZID3061","2","2025","7/1/2025","PEC_Images/YQBW.Photo Chargeur.132139.jpg","Comme neuf","","","","","","YQBW1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","YQBW2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50063026669408","BACO 401013","60","500","Comme neuf","PEC_Images/YQBW.Photo PDL.132139.jpg","PEC_Images/YQBW.Photo Disjoncteur.132143.jpg","","","","","","89332401000037832322","ZID3061","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/YQBW.Signature.132143.png"
"Traité","ZBUW","22/1/2026","","Villerville, Place du Lavoir","2","0","49.399633, 0.126663","PEC_Images/ZBUW.Photo Site.133012.jpg","","E-TOTEM - E TOTEM 22 KVA","ET188","2","2015","22/12/2015","PEC_Images/ZBUW.Photo Chargeur.133012.jpg","Bon","","","","","","ZBUW1","T2 + EF","22","","Bon","","Fonctionnel","Badge ne fonctionne pas lumière verte bleu rouge a suivre","1","Trappe forcée","Remplacer trappe","PEC_Images/ZBUW.Prise 1 - Photo anomalie.133012.jpg","","ZBUW2","T2 + EF","22","","Bon","","Fonctionnel","Badge ne fonctionne pas lumière verte bleu rouge impossible trappe ne s'ouvre pas","1","Trappe forcée","Remplacement trappe","PEC_Images/ZBUW.Prise 2 - Photo anomalie.133015.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02476845043282","BACO 4 010 13","60","500","Bon","PEC_Images/ZBUW.Photo PDL.133015.jpg","PEC_Images/ZBUW.Photo Disjoncteur.133015.jpg","","","","","","89332401000037831761","ET188","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","1","Poteaux pliés","Refixer poteaux","PEC_Images/ZBUW.Protection - Photo anomalie.133019.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","","Verdier David","PEC_Images/ZBUW.Signature.133019.png"
"Traité","QALF","22/1/2026","","Mathieu, 13A Rue de la Chaussée","2","0","49.255096, -0.373287","PEC_Images/QALF.Photo Site.133453.jpg","","DBT - SQC-Keren","DBT.L2.966930","2","2023","7/12/2023","PEC_Images/QALF.Photo Chargeur.133453.jpg","Comme neuf","","","","","","QALF1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","QALF2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02496092511805","Baco","60","500","Bon","PEC_Images/QALF.Photo PDL.133453.jpg","PEC_Images/QALF.Photo Disjoncteur.133457.jpg","","","","","","89332401000037830110","DBT.L2.966930","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/QALF.Signature.133457.png"
"Traité","JCXN","22/1/2026","","Cabourg, Avenue Pasteur","2","0","49.295964, -0.106070","PEC_Images/JCXN.Photo Site.134326.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51220097846667","3","2024","21/2/2024","PEC_Images/JCXN.Photo Chargeur.134326.jpg","Comme neuf","","","","","","JCXN1","CCS","100","1","Comme neuf","Comme neuf","Non fonctionnel","","1","Voyant rouge HS","Réparation","PEC_Images/JCXN.Prise 1 - Photo anomalie.134326.jpg","","JCXN2","CHADEMO","100","1","Comme neuf","Comme neuf","Non fonctionnel","","1","Voyant rouge hs","Réparation","PEC_Images/JCXN.Prise 2 - Photo anomalie.134330.jpg","","JCXN3","T2","43","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","A proximité","Inconnu","Schneider compact","225","300","Comme neuf","PEC_Images/JCXN.Photo PDL.134330.jpg","PEC_Images/JCXN.Photo Disjoncteur.134331.jpg","","","","","","89332401000037830698","DBT.QCNG.51220097846667","","1","","Yoneo poi","00011525","Comme neuf","PEC_Images/JCXN.Photo TPE.134334.jpg","PEC_Images/JCXN.Photo plaque signalétique TPE.134334.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Fort présence d'oxydation sur grille des ventilateurs de porte suite à l'air marin","","Fait","Fait","CD : la borne n'est pas dans LOAD MOTION","Desprez Maxime","PEC_Images/JCXN.Signature.134334.png"
"Traité","RRXW","22/1/2026","","Ouistreham, 94 Avenue du Maréchal Foch","2","0","49.277692, -0.257188","PEC_Images/RRXW.Photo Site.135429.jpg","","E-TOTEM - E TOTEM 22 KVA","ET150","2","2016","10/2/2016","PEC_Images/RRXW.Photo Chargeur.135429.jpg","Bon","1","Enceinte privé avec barriere","En l’état","PEC_Images/RRXW.Chargeur - Photo anomalie.135429.jpg","","RRXW1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe tordu","En l’état","PEC_Images/RRXW.Prise 1 - Photo anomalie.135432.jpg","","RRXW2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe tordu","En l’etat","PEC_Images/RRXW.Prise 2 - Photo anomalie.135432.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50057845375885","Baco","60","500","Bon","PEC_Images/RRXW.Photo PDL.135432.jpg","PEC_Images/RRXW.Photo Disjoncteur.135435.jpg","","","","","","89332401000037830219","ET150","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteau tordu","En l’état","PEC_Images/RRXW.Protection - Photo anomalie.135436.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","CD : la borne n'est pas dans LOAD MOTION","KRAWCZYK xavier","PEC_Images/RRXW.Signature.135436.png"
