"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","DAAA","22/1/2026","","Caen, 44 Boulevard Georges Pompidou","2","2","49.182093, -0.402736","PEC_Images/DAAA.Photo Site.140324.jpg","","E-TOTEM - E TOTEM 22 KVA","ET140","2","2016","27/5/2016","PEC_Images/DAAA.Photo Chargeur.140324.jpg","Bon","","","Technicien","PEC_Images/DAAA.Chargeur - Photo anomalie.140324.jpg","","DAAA1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","DAAA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02470043307590","BACO 4 010 13","60","500","Bon","PEC_Images/DAAA.Photo PDL.140327.jpg","PEC_Images/DAAA.Photo Disjoncteur.140327.jpg","","","","","","89332401000037829146","ET140","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Il faut :
- 1 carte PC
- 1 câble RS480
- Incrémenter la config sur la carte SATA qui sera installée sur la carte PC","","Fait","Reste à faire","/!\ Borne déclaré HS par le client avant la prise en charge /!\. Intégration+ load motion Malgré changement des paramètres via interface Web borne ne remonte pas sur la supervision QD: Présence d'un cloudgate. MP: Migration faite sur Cloudgate. carte réseau hs sur la carte électronique. A prendre en charge lors de la réversibilité sortante","DUPUY Philippe","PEC_Images/DAAA.Signature.140327.png"
"Traité","UZQK","22/1/2026","","Saint-Désir, Chemin de la Croix de Fer","2","0","49.137104, 0.201953","PEC_Images/UZQK.Photo Site.141431.jpg","","E-TOTEM - E TOTEM 22 KVA","ET204","2","2017","13/2/2017","PEC_Images/UZQK.Photo Chargeur.141432.jpg","Bon","1","Prise numéro une en défaut à mon arrivée et après mon intervention toujours en rouge.","Maintenance a prévoir","PEC_Images/UZQK.Chargeur - Photo anomalie.141431.jpg","","UZQK1","T2 + EF","22","","Bon","","Non fonctionnel","","1","Prise en défaut depuis mon arrivée","Maintenance a prévoir","PEC_Images/UZQK.Prise 1 - Photo anomalie.141435.jpg","","UZQK2","T2 + EF","22","","Bon","","Non testé","Badge refuse.","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02410274854882","BACO 401013","60","500","Bon","PEC_Images/UZQK.Photo PDL.141435.jpg","PEC_Images/UZQK.Photo Disjoncteur.141436.jpg","1","Bouton test du disjoncteur ne fonctionne pas","Changer le disjoncteur","PEC_Images/UZQK.Alimentation - Photo anomalie.141439.jpg","","89332401000037832223","ET204","","1","","Ingenico","IUC 180 11T2305","Moyen","PEC_Images/UZQK.Photo TPE.141439.jpg","PEC_Images/UZQK.Photo plaque signalétique TPE.141441.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","","","Fait","Fait","/!\ Borne déclaré HS par le client avant la prise en charge /!\. ","Laurent Elodie","PEC_Images/UZQK.Signature.141442.png"
"Traité","VARJ","22/1/2026","","Plumetot, Bout Basset","1","0","49.279435, -0.357172","PEC_Images/VARJ.Photo Site.142921.jpg","","SGA MOBILITY - SGA ZELIE","ZID3042","1","2024","5/12/2024","PEC_Images/VARJ.Photo Chargeur.142921.jpg","Comme neuf","","","","","","VARJ1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50089365934286","Baco","60","500","Comme neuf","PEC_Images/VARJ.Photo PDL.142921.jpg","PEC_Images/VARJ.Photo Disjoncteur.142926.jpg","","","","","","89332401000037830391","ZID3042","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","Photo de l'interface SGA","Impossibilité de changer les paramètres DNS dans l'onglet ""réseaux""","PEC_Images/VARJ.Protection - Photo anomalie.142925.jpg","","0","","","1","","1","Poteau manquant (le maire m'a indiqué qu'il a était volé par des jeunes de la commune). Et peinture vert très dégradé","Mettre un panneau et repeindre la place de parking","PEC_Images/VARJ.Signalisation - Photo anomalie.142926.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Faire remonter à la supervision. Très certainement dû aux paramètres DNS à modifier. Mais impossibilité d'accéder à la page ""réseaux"" sur l'interface SGA (elle semble en cours de développement). Photo dans ""protection Anticollision"").","Yann ponge","PEC_Images/VARJ.Signature.142929.png"
"Traité","HHLL","22/1/2026","","Cricquebœuf, D513","2","0","49.402318, 0.138478","PEC_Images/HHLL.Photo Site.143227.jpg","","E-TOTEM - E TOTEM 22 KVA","ET291","2","2015","8/9/2015","PEC_Images/HHLL.Photo Chargeur.143227.jpg","Bon","","","","","","HHLL1","T2 + EF","22","","Bon","","Non testé","Badge ne fonctionne pas détecte mais lumière verte bleu rouge a suivre trappe ne s'ouvre pas","","","","","","HHLL2","T2 + EF","22","","Bon","","Non testé","Badge ne fonctionne pas détecte mais lumière verte bleu rouge a suivre trappe ne s'ouvre pas","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02410564289815","BACO 4 010 13","60","500","Mauvais","PEC_Images/HHLL.Photo PDL.143227.jpg","PEC_Images/HHLL.Photo Disjoncteur.143231.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/HHLL.Alimentation - Photo anomalie.143231.jpg","","89332401000037831506","ET291","","1","","Ingenico IUC 180B","54E140682F69","Bon","PEC_Images/HHLL.Photo TPE.143231.jpg","PEC_Images/HHLL.Photo plaque signalétique TPE.143234.jpg","","","","","","Poteau de protection","4","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","Badge ne fonctionne pas détecte mais lumière verte bleu rouge a suivre trappe ne s'ouvre pas","","Fait","Fait","","Verdier David","PEC_Images/HHLL.Signature.143235.png"
"Traité","ADTS","22/1/2026","","Bénouville, Avenue de la Côte de Nacre","2","0","49.247899, -0.275649","PEC_Images/ADTS.Photo Site.144422.jpg","","E-TOTEM - E TOTEM 22 KVA","ET241","2","2015","17/9/2015","PEC_Images/ADTS.Photo Chargeur.144422.jpg","Bon","","","","","","ADTS1","T2 + EF","22","","Bon","","Non fonctionnel","","1","Trappe tordu","En l’état","PEC_Images/ADTS.Prise 1 - Photo anomalie.144422.jpg","","ADTS2","T2 + EF","22","","Bon","","Non fonctionnel","","1","La trappe ne s’ouvre pas, le voyant passe au rouge","Investiguer","PEC_Images/ADTS.Prise 2 - Photo anomalie.185057.jpg","","","","","","","","","","","","","","","Intégré au chargeur","024947790349889","Baco","60","50","Bon","PEC_Images/ADTS.Photo PDL.144425.jpg","PEC_Images/ADTS.Photo Disjoncteur.144426.jpg","","","","","","89332401000037828106","ET241","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","0","Dans les emrobés","","1","","1","Abscence de poteau","En l’état","PEC_Images/ADTS.Signalisation - Photo anomalie.144426.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","","","Fait","Fait","Test de charge et remonte sur la l’âge forme","KRAWCZYK xavier","PEC_Images/ADTS.Signature.144429.png"
"Traité","AKDM","22/1/2026","","Cabourg, Jardins du Casino","2","0","49.293711, -0.115997","PEC_Images/AKDM.Photo Site.144808.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51210097761944","3","2021","30/12/2021","PEC_Images/AKDM.Photo Chargeur.144808.jpg","Comme neuf","","","","","","AKDM1","CCS","100","1","Comme neuf","Comme neuf","Non testé","Badge non reconnu","","","","","","AKDM2","CHADEMO","100","1","Comme neuf","Comme neuf","Non testé","Badge non reconnu","","","","","","AKDM3","T2","43","1","Comme neuf","Comme neuf","Non testé","Badge non reconnu","","","","","","A proximité","Inconnu","Schneider electric","250","500","Comme neuf","PEC_Images/AKDM.Photo PDL.144808.jpg","PEC_Images/AKDM.Photo Disjoncteur.144811.jpg","","","","","","89332401000037828205","DBT.QCNG.51210097761944","","1","1","Worldline","195","Bon","PEC_Images/AKDM.Photo TPE.144812.jpg","PEC_Images/AKDM.Photo plaque signalétique TPE.144813.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","NOK","NOK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Borne qui dans le passer à du rester ouverte car grosse traces interne d'oxydation, les charnières portes écrans pliées,  pas étanches.","","Fait","Fait","CD : la borne n'est pas dans LOAD MOTION","Desprez Maxime","PEC_Images/AKDM.Signature.144815.png"
"Traité","BXNM","22/1/2026","","Caen, Avenue Albert Sorel","2","0","49.176118, -0.370051","PEC_Images/BXNM.Photo Site.144854.jpg","","E-TOTEM - E TOTEM 22 KVA","ET143","2","2016","8/9/2016","PEC_Images/BXNM.Photo Chargeur.144854.jpg","Hors d'usage","1","Aucune communication et lecteur badge éteint. Carte sim non reconnu","Technicien","PEC_Images/BXNM.Chargeur - Photo anomalie.144854.jpg","","BXNM1","T2 + EF","22","","Hors d'usage","","Non testé","Aucune communication et lecteur badge éteint. Carte sim non reconnu","1","Non allumé","Technicien","PEC_Images/BXNM.Prise 1 - Photo anomalie.144858.jpg","","BXNM2","T2 + EF","22","","Hors d'usage","","Non testé","Aucune communication et lecteur badge éteint. Carte sim non reconnu","1","Non allumé","Technicien","PEC_Images/BXNM.Prise 2 - Photo anomalie.144858.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02467583104910","BACO 210 14","60","500","Bon","PEC_Images/BXNM.Photo PDL.144858.jpg","PEC_Images/BXNM.Photo Disjoncteur.144901.jpg","","","","","","89332401000037829088","ET143","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Aucune communication et lecteur badge éteint. Carte sim non reconnu. Pas reussi a me connecter sur la carte électronique malgré changement de port rj45 et ping ip
QD: Borne en zone travaux inaccessible pour au moins 2 ans","","Fait","Reste à faire","/!\ Borne déclaré HS par le client avant la prise en charge /!\. Remise e état des lecteurs badges + Intégration + load motion. MP: migration faite sur Cloudgate carte électronique hs. A prendre en charge lors de la réversibilité sortante
QD: Borne en zone travaux inaccessible pour au moins 2 ans","DUPUY Philippe","PEC_Images/BXNM.Signature.144901.png"
"Traité","UZWX","22/1/2026","","Saint-Désir, Route de Falaise","2","0","49.137024, 0.208061","PEC_Images/UZWX.Photo Site.145032.jpg","","E-TOTEM - E TOTEM 22 KVA","ET208","2","2016","28/1/2016","PEC_Images/UZWX.Photo Chargeur.100838.jpg","Bon","","Impossible de changer la fiche bienvenue sur nos bornes le support est déjà plein de plusieurs affichettes collés à la vitre et les fixations ne sont pas accessibles point j'ai laissé la fiche dans la borne.","Démonter le support et décoller les affiches présentes","PEC_Images/UZWX.Chargeur - Photo anomalie.145031.jpg","","UZWX1","T2 + EF","22","","Bon","","Fonctionnel","","","","Maintenance à prévoir prise n°2","PEC_Images/UZWX.Prise 1 - Photo anomalie.145035.jpg","","UZWX2","T2 + EF","22","","Bon","","Fonctionnel","","","Le lecteur de badge de la prise numéro 2 ne fonctionne pas il ne semble pas lire mon badge de plus les diodes ont une couleur très faible et sont clignotantes.","Maintenance à prévoir","PEC_Images/UZWX.Prise 2 - Photo anomalie.145036.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02406512192068","BACO 401013","60","500","Bon","PEC_Images/UZWX.Photo PDL.145037.jpg","PEC_Images/UZWX.Photo Disjoncteur.145039.jpg","","","","","","89332401000037832231","ET208","","1","","Ingenico","IUC180 11T2305","Moyen","PEC_Images/UZWX.Photo TPE.145040.jpg","PEC_Images/UZWX.Photo plaque signalétique TPE.145040.jpg","","","","","","Poteau de protection","2","Moyen","","1","Un des deux poteaux a déjà été changé mais le deuxième a reçu un choc","Redressement et remblai","PEC_Images/UZWX.Protection - Photo anomalie.145043.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. 
Affiche rigide en place","","Fait","Fait","","Laurent Elodie","PEC_Images/UZWX.Signature.145043.png"
"Traité","RJJF","22/1/2026","","Ouilly-le-Vicomte, Route de Deauville","2","0","49.182008, 0.224800","PEC_Images/RJJF.Photo Site.152935.jpg","","E-TOTEM - E TOTEM 22 KVA","ET198","2","2017","11/4/2017","PEC_Images/RJJF.Photo Chargeur.152935.jpg","Bon","","","","","","RJJF1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","RJJF2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02406222756870","BACO 401013","60","500","Bon","PEC_Images/RJJF.Photo PDL.152935.jpg","PEC_Images/RJJF.Photo Disjoncteur.152939.jpg","1","Réglage de l'intensité non lisible voir photos svp.  Mise valeurs par defaut mais sans certitude.","Paramétrer correctement le disjoncteur","PEC_Images/RJJF.Alimentation - Photo anomalie.152940.jpg","","89332401000037832082","ET198","","1","","Ingenico","IUC180 11T2305","Bon","PEC_Images/RJJF.Photo TPE.152940.jpg","PEC_Images/RJJF.Photo plaque signalétique TPE.152942.jpg","","","","","","Aucun","0","Comme neuf","","","","","","","0","","","1","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/RJJF.Signature.152943.png"
"Traité","QFUF","22/1/2026","","Merville-Franceville-Plage, Avenue des Dunes","2","0","49.286062, -0.118660","PEC_Images/QFUF.Photo Site.154316.jpg","","E-TOTEM - E TOTEM 22 KVA","ET309","2","2015","17/9/2015","PEC_Images/QFUF.Photo Chargeur.154316.jpg","Comme neuf","","","","","","QFUF1","T2 + EF","22","","Comme neuf","","Non fonctionnel","","1","Borne se coupe pendant le test","Réparation","PEC_Images/QFUF.Prise 1 - Photo anomalie.154316.jpg","","QFUF2","T2 + EF","22","","Comme neuf","","Non fonctionnel","","1","Borne se coupe pendant le test","Réparation","PEC_Images/QFUF.Prise 2 - Photo anomalie.154320.jpg","","","","","","","","","","","","","","","Intégré au chargeur","0276989760320","Baco 401013","60","500","Comme neuf","PEC_Images/QFUF.Photo PDL.154320.jpg","PEC_Images/QFUF.Photo Disjoncteur.154320.jpg","","","","","","89332401000037830763","ET309","","1","","Ingenico","Iuc1808","Comme neuf","PEC_Images/QFUF.Photo TPE.154323.jpg","PEC_Images/QFUF.Photo plaque signalétique TPE.154323.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Teste de charge impossible","","Fait","Fait","","Desprez Maxime","PEC_Images/QFUF.Signature.154323.png"
"Traité","EAHG","22/1/2026","","Caen, Place de la Mare","2","2","49.186696, -0.366650","PEC_Images/EAHG.Photo Site.154548.jpg","","E-TOTEM - E TOTEM 22 KVA","ET122","2","2016","26/5/2016","PEC_Images/EAHG.Photo Chargeur.154548.jpg","Bon","","","","","","EAHG1","T2 + EF","22","","Bon","","Fonctionnel","","1","Porte déformé","Changement","PEC_Images/EAHG.Prise 1 - Photo anomalie.154548.jpg","","EAHG2","T2 + EF","22","","Bon","","Fonctionnel","","1","Porte déformé","Changement de porte","PEC_Images/EAHG.Prise 2 - Photo anomalie.154552.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02403907273115","BACO 4 010 13","60","500","Bon","PEC_Images/EAHG.Photo PDL.154552.jpg","PEC_Images/EAHG.Photo Disjoncteur.154553.jpg","","","","","","89332401000037829260","ET122","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteau gauche déformé","Remise en état","PEC_Images/EAHG.Protection - Photo anomalie.154556.jpg","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Carte SIM non reconnu","","Fait","Fait","Intégration + LOAD MOTION. QD: Présence cloudgate","DUPUY Philippe","PEC_Images/EAHG.Signature.154556.png"
"Traité","XULG","22/1/2026","","Touques, Place Georges Roger","2","0","49.344271, 0.102980","PEC_Images/XULG.Photo Site.160450.jpg","","E-TOTEM - E TOTEM 22 KVA","ET306","2","2016","3/3/2016","PEC_Images/XULG.Photo Chargeur.160450.jpg","Bon","","","","","","XULG1","T2 + EF","22","","Bon","","Fonctionnel","Badge ne fonctionne pas, détecte mais lumière verte bleu rouge a suivre trappe ne s'ouvre pas","1","Porte forcée","Remplacer porte","PEC_Images/XULG.Prise 1 - Photo anomalie.160450.jpg","","XULG2","T2 + EF","22","","Bon","","Non fonctionnel","","1","Prise hors service","Remettre en service","PEC_Images/XULG.Prise 2 - Photo anomalie.160455.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02464254593510","BACO 4 010 13","60","500","Dégradé","PEC_Images/XULG.Photo PDL.160454.jpg","PEC_Images/XULG.Photo Disjoncteur.160455.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/XULG.Alimentation - Photo anomalie.160459.jpg","","89332401000037831720","ET306","","1","","Ingenico IUC 180B","54E140682EE1","Moyen","PEC_Images/XULG.Photo TPE.160459.jpg","PEC_Images/XULG.Photo plaque signalétique TPE.160459.jpg","","","","","","Poteau de protection","2","Moyen","","1","Poteaux penchés","Poteaux a replanter","PEC_Images/XULG.Protection - Photo anomalie.160502.jpg","","1","Dans la terre","","1","Hors d'usage","1","Absence de panneau sur poteau","Mettre panneaux","PEC_Images/XULG.Signalisation - Photo anomalie.160503.jpg","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Prise 2 hors service","","Fait","Fait","","Verdier David","PEC_Images/XULG.Signature.160503.png"
"Traité","GHER","22/1/2026","","Coquainvilliers, 1 Rue du Manoir de Prie","2","0","49.199820, 0.212255","PEC_Images/GHER.Photo Site.160830.jpg","","E-TOTEM - E TOTEM 22 KVA","ET163","2","2016","10/2/2016","PEC_Images/GHER.Photo Chargeur.160829.jpg","Bon","","","","","","GHER1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","GHER2","T2 + EF","22","","Moyen","","Fonctionnel","","1","La trappe a été forcée elle ferme toujours mais voir photos svp","Changer la trappe","PEC_Images/GHER.Prise 2 - Photo anomalie.160829.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02483357344589","BACO 401013","60","500","Bon","PEC_Images/GHER.Photo PDL.160833.jpg","PEC_Images/GHER.Photo Disjoncteur.160833.jpg","","","","","","89332401000037831845","ET163","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","","1","Hors d'usage","1","Absence de panneaux sur le poteau voir photos svp","Pose de panneaux de signalisation","PEC_Images/GHER.Signalisation - Photo anomalie.160834.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Passage deschamps david. Présence cloudgate. Supervision ok faite mais ne remonte pas sur Load-motion. MP: Fait changement paramètres réseau mais ne remonte à surveiller","Laurent Elodie","PEC_Images/GHER.Signature.160836.png"
"Traité","KVSS","22/1/2026","","Douvres-la-Délivrande, Aire de covoiturage","2","0","49.275728, -0.380120","PEC_Images/KVSS.Photo Site.161339.jpg","","SGA MOBILITY - SGA AKO","AK2063","3","2025","22/10/2025","PEC_Images/KVSS.Photo Chargeur.161339.jpg","Comme neuf","","","","","","KVSS3","CCS","120","1","Comme neuf","Comme neuf","Fonctionnel","","1","CMS HS","Remplacement du CMS","PEC_Images/KVSS.Prise 1 - Photo anomalie.163701.jpg","","","CCS","120","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","T2","22","","Comme neuf","","Fonctionnel","","","","","","","A proximité","N/a","Schneider","240","30","Comme neuf","PEC_Images/KVSS.Photo PDL.161339.jpg","PEC_Images/KVSS.Photo Disjoncteur.161342.jpg","1","La serrure de la porte du pdl ne se verrouille pas","Remplacer serure, ou mettre un cadenas","PEC_Images/KVSS.Alimentation - Photo anomalie.161342.jpg","","89332401000037829823","AK2063","","1","1","Pax","1640245025","Comme neuf","PEC_Images/KVSS.Photo TPE.163701.jpg","PEC_Images/KVSS.Photo plaque signalétique TPE.161346.jpg","","","","","","Poteau de protection","2","Comme neuf","1","","","","","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","La borne ne remonte pas (deux tentatives /reboot et contrôle données renseignées)","Yann ponge","PEC_Images/KVSS.Signature.161346.png"
"Traité","BMBM","22/1/2026","","Cabourg, 2 Avenue de la Divette","2","0","49.286075, -0.119714","PEC_Images/BMBM.Photo Site.162112.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51230098187112","3","2024","21/2/2024","PEC_Images/BMBM.Photo Chargeur.162112.jpg","Comme neuf","","","","","","BMBM1","CCS","100","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","BMBM2","CHADEMO","100","1","Comme neuf","Comme neuf","Non testé","Pas de véhicule adapté","","","","","","BMBM3","T2","43","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","A proximité","Inconnu","Schneider compact","225","300","Comme neuf","PEC_Images/BMBM.Photo PDL.162112.jpg","PEC_Images/BMBM.Photo Disjoncteur.162116.jpg","","","","","","89332401000037830490","DBT.QCNG.51230098187112","","1","1","Worldline","00010499","Bon","PEC_Images/BMBM.Photo TPE.162116.jpg","PEC_Images/BMBM.Photo plaque signalétique TPE.162116.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Chademo et ccs en rouge erreur idle malgré des reboot rien ne change","","Fait","Fait","CD : la borne n'est pas dans LOAD MOTION","Desprez Maxime","PEC_Images/BMBM.Signature.162119.png"
"Traité","EDBF","22/1/2026","","Caen, Rue de la Défense Passive","2","2","49.199225, -0.365036","PEC_Images/EDBF.Photo Site.163410.jpg","","E-TOTEM - E TOTEM 22 KVA","ET180","2","2016","16/12/2016","PEC_Images/EDBF.Photo Chargeur.163410.jpg","Bon","","Manque vis de maintien porte sim","Technicien","PEC_Images/EDBF.Chargeur - Photo anomalie.163410.jpg","","EDBF1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","EDBF2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02461794392007","BACO 4 010 13","60","500","Bon","PEC_Images/EDBF.Photo PDL.163414.jpg","PEC_Images/EDBF.Photo Disjoncteur.163415.jpg","","","","","","89332401000037829286","ET180","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","LOAD MOTION","DUPUY Philippe","PEC_Images/EDBF.Signature.163414.png"
"Traité","UVFB","22/1/2026","","Manerbe, Rte de Lisieux","1","0","49.184937, 0.174803","PEC_Images/UVFB.Photo Site.163903.jpg","","SGA MOBILITY - SGA ZELIE","ZID3057","1","2025","7/1/2025","PEC_Images/UVFB.Photo Chargeur.163902.jpg","Comme neuf","","","","","","UVFB1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50041753311168","BACO 401013","60","500","Comme neuf","PEC_Images/UVFB.Photo PDL.163902.jpg","PEC_Images/UVFB.Photo Disjoncteur.163906.jpg","","","","","","89332401000037832215","ZID3057","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/UVFB.Signature.163906.png"
"Traité","PZFB","22/1/2026","","Ouistreham, Rue de la Voie au Coq","2","1","49.262787, -0.262679","PEC_Images/PZFB.Photo Site.165720.jpg","","SGA MOBILITY - SGA TAO","TAO2046","2","2025","18/2/2025","PEC_Images/PZFB.Photo Chargeur.165720.jpg","Bon","","","","","","PZFB1","CCS","30","1","Bon","Bon","Fonctionnel","","","","","","","PZFB2","T2","30","1","Bon","Bon","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50059987447557","Baco","60","500","Bon","PEC_Images/PZFB.Photo PDL.165720.jpg","PEC_Images/PZFB.Photo Disjoncteur.165723.jpg","","","","","","89332401000037830102","TAO2046","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","KRAWCZYK Xavier","PEC_Images/PZFB.Signature.165724.png"
"Traité","TMMK","23/1/2026","","Saint-Arnoult, D278","2","0","49.338768, 0.092183","PEC_Images/TMMK.Photo Site.091158.jpg","","E-TOTEM - E TOTEM 22 KVA","ET167","2","2016","27/6/2016","PEC_Images/TMMK.Photo Chargeur.091158.jpg","Mauvais","1","Enfoncement sur borne/ vitre ne tient bien","Remplacement/ refixer vitre","PEC_Images/TMMK.Chargeur - Photo anomalie.091158.jpg","","TMMK1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe forcée","Remplacer trappe","PEC_Images/TMMK.Prise 1 - Photo anomalie.091202.jpg","","TMMK2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe forcée","Remplacement trappe","PEC_Images/TMMK.Prise 2 - Photo anomalie.091203.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02432850832995","BACO 4 010 13","60","500","Bon","PEC_Images/TMMK.Photo PDL.091203.jpg","PEC_Images/TMMK.Photo Disjoncteur.091206.jpg","","","","","","89332401000037831696","ET167","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/TMMK.Signature.091206.png"
"Traité","HRAY","23/1/2026","","Dives-sur-Mer, Boulevard Maurice Thorez","2","0","49.287548, -0.099543","PEC_Images/HRAY.Photo Site.100309.jpg","","E-TOTEM - E TOTEM 22 KVA","ET239","2","2015","21/12/2015","PEC_Images/HRAY.Photo Chargeur.100308.jpg","Bon","","","","","","HRAY1","T2 + EF","22","","Comme neuf","","Non testé","Badge non reconnu","","","","","","HRAY2","T2 + EF","22","","Comme neuf","","Non testé","Badge non reconnu","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02455716243681","Baco 401013","60","500","Comme neuf","PEC_Images/HRAY.Photo PDL.100308.jpg","PEC_Images/HRAY.Photo Disjoncteur.100313.jpg","","","","","","89332401000037830672","ET239","","","","","","","","","","","","","","Aucun","0","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","1","Panneau plié","Remplacement","PEC_Images/HRAY.Signalisation - Photo anomalie.100313.jpg","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/HRAY.Signature.100313.png"
"Traité","ASQY","23/1/2026","","Blonville-sur-Mer, 10 Rue Pierre Jacquot","2","0","49.338830, 0.027685","PEC_Images/ASQY.Photo Site.101335.jpg","","E-TOTEM - E TOTEM 22 KVA","ET195","2","2015","22/12/2015","PEC_Images/ASQY.Photo Chargeur.101335.jpg","Comme neuf","1","Borne enfoncée","Ras","PEC_Images/ASQY.Chargeur - Photo anomalie.101335.jpg","","ASQY1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","ASQY2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe forcée","Remplacement","PEC_Images/ASQY.Prise 2 - Photo anomalie.101339.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02422575867663","Baco 4 010 13","60","500","Comme neuf","PEC_Images/ASQY.Photo PDL.101339.jpg","PEC_Images/ASQY.Photo Disjoncteur.101340.jpg","","","","","","89332401000037828288","ET195","","1","","Ingenico IUC 180B","54e1406319f1","Bon","PEC_Images/ASQY.Photo TPE.101342.jpg","PEC_Images/ASQY.Photo plaque signalétique TPE.101343.jpg","","","","","","Poteau de protection","2","Moyen","","1","Poteau penche","Remplacement","PEC_Images/ASQY.Protection - Photo anomalie.101343.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Verdier David","PEC_Images/ASQY.Signature.101346.png"
"Traité","RAXU","26/1/2026","","Orbec, Place Maréchal Foch","2","0","49.021003, 0.405253","PEC_Images/RAXU.Photo Site.141944.jpg","","E-TOTEM - E TOTEM 22 KVA","ET181","2","2017","29/5/2017","PEC_Images/RAXU.Photo Chargeur.141944.jpg","Bon","1","Absence de Cloud Gate","Pose de Cloud Gate ou routeur.","PEC_Images/RAXU.Chargeur - Photo anomalie.141944.jpg","","RAXU1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","RAXU2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02467872540300","Général Electric 1916C901354295","40","500","Bon","PEC_Images/RAXU.Photo PDL.141949.jpg","PEC_Images/RAXU.Photo Disjoncteur.141949.jpg","","","","","","89332401000037832074","ET181","","1","1","Ingenico","IUC180 11T2305","Bon","PEC_Images/RAXU.Photo TPE.141949.jpg","PEC_Images/RAXU.Photo plaque signalétique TPE.141953.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Reste à faire","Supervision a faire une fois que le cloud gate sera installé.","Laurent Elodie","PEC_Images/RAXU.Signature.141953.png"
"Traité","MPVG","26/1/2026","","Honfleur, 9 Cours Albert Manuel","2","0","49.416315, 0.230322","PEC_Images/MPVG.Photo Site.151312.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51220097846556","3","2024","21/3/2024","PEC_Images/MPVG.Photo Chargeur.151312.jpg","Comme neuf","","","","","","MPVG1","CCS","100","1","Comme neuf","Comme neuf","Non fonctionnel","","1","Erreur lors du chargement","Reparation","PEC_Images/MPVG.Prise 1 - Photo anomalie.151312.jpg","","MPVG2","CHADEMO","50","1","Comme neuf","Comme neuf","Non testé","Véhicule pas adapté","1","Poignet cassée","A remplacer","PEC_Images/MPVG.Prise 2 - Photo anomalie.135152.jpg","","MPVG3","T2","100","1","Comme neuf","Comme neuf","Fonctionnel","","","Erreur lors du chargement","Réparation","","","Intégré au chargeur","","CompacT schneider","250","300","Comme neuf","PEC_Images/MPVG.Photo PDL.151316.jpg","PEC_Images/MPVG.Photo Disjoncteur.151317.jpg","","","","","","89332401000037831647","DBT.QCNG.51220097846556","","1","1","Yoneo","00011526","Comme neuf","PEC_Images/MPVG.Photo TPE.151317.jpg","PEC_Images/MPVG.Photo plaque signalétique TPE.151319.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","OK","OK","Patiellement","Charge ok seulement en T2","","Fait","Fait","","Weingartner Wilfried","PEC_Images/MPVG.Signature.151320.png"
"Traité","PZXA","26/1/2026","","Marolles, Chemin du Puits","2","0","49.138131, 0.371930","PEC_Images/PZXA.Photo Site.151450.jpg","","E-TOTEM - E TOTEM 22 KVA","ET175","2","2016","3/11/2016","PEC_Images/PZXA.Photo Chargeur.151450.jpg","Bon","","","","","","PZXA1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","PZXA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02421707561310","BACO 401013","60","500","Bon","PEC_Images/PZXA.Photo PDL.151450.jpg","PEC_Images/PZXA.Photo Disjoncteur.151453.jpg","","","","","","89332401000037832025","ET175","","","","","","","","","","","","","","Aucun","0","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Impossible de poser affichette bienvenue sur nos bornes car le support est plein et la feuille actuelle est collée par la pluie, fixation non accessible. Affichette laissée dans la borne.","","Fait","Fait","Passage deschamps david Présence cloudgate. Supercision faite. La borne ne remonte pas sur Load-motion.","Laurent Elodie","PEC_Images/PZXA.Signature.151453.png"
"Traité","WTMQ","27/1/2026","","Saint-Pierre-en-Auge, Place Gombault","2","0","49.020872, -0.030674","PEC_Images/WTMQ.Photo Site.074217.jpg","","E-TOTEM - E TOTEM 22 KVA","ET120","2","2015","21/9/2015","PEC_Images/WTMQ.Photo Chargeur.074217.jpg","Bon","","","","","","WTMQ1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","WTMQ2","T3 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02483502063189","BACO 401013","60","500","Bon","PEC_Images/WTMQ.Photo PDL.074217.jpg","PEC_Images/WTMQ.Photo Disjoncteur.074222.jpg","","","","","","89332401000037832280","ET120","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Impossible de placer l'affichette bienvenue sur nos bornes, fixations non accessibles.  Laissée dans bornes.","","Fait","Fait","/!\ Borne déclaré HS par le client avant la prise en charge /!\. Supervision faite mais ne remonte pas sur Load-motion. Cloudgate -deschamps.","Laurent Elodie","PEC_Images/WTMQ.Signature.074222.png"
"Traité","WUJK","27/1/2026","","Saint-Pierre-en-Auge, Rue des Sports","2","0","49.016429, -0.028493","PEC_Images/WUJK.Photo Site.082002.jpg","","E-TOTEM - E TOTEM 22 KVA","ET318","2","2017","3/3/2017","PEC_Images/WUJK.Photo Chargeur.082003.jpg","Bon","1","Verrouillage des trappes et voyants lumineux badge NOK, après verification, tout les disjoncteurs sont ok, je n'ai pas trouvé la cause. Tentative de joindre téléphone réponse « tous nos collaborateurs sont occupés»","Voir avec itotem ou maintenance à prévoir","PEC_Images/WUJK.Chargeur - Photo anomalie.082003.jpg","","WUJK1","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","WUJK2","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02422286431638","Baco 401013","60","500","Bon","PEC_Images/WUJK.Photo PDL.082006.jpg","PEC_Images/WUJK.Photo Disjoncteur.082006.jpg","1","Le test du disjoncteur ne fonctionne pas","Changer de disjoncteur","PEC_Images/WUJK.Alimentation - Photo anomalie.082006.jpg","","89332401000037832298","ET318","","1","","Ingenico","IUC180 11T2305","Bon","PEC_Images/WUJK.Photo TPE.082009.jpg","PEC_Images/WUJK.Photo plaque signalétique TPE.082010.jpg","","","","","","Aucun","0","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Borne bien remontée sur Load-motion.","","Fait","Fait","","Laurent Elodie","PEC_Images/WUJK.Signature.082010.png"
"Traité","YEMP","27/1/2026","","Trouville-sur-Mer, Boulevard Fernand Moureaux","2","0","49.365458, 0.080264","PEC_Images/YEMP.Photo Site.084839.jpg","","E-TOTEM - E TOTEM 22 KVA","ET193","2","2016","22/3/2016","PEC_Images/YEMP.Photo Chargeur.084839.jpg","Moyen","1","Trappes tordues","Remplacement","PEC_Images/YEMP.Chargeur - Photo anomalie.084839.jpg","","YEMP1","T2 + EF","22","","Comme neuf","","Non fonctionnel","","","","","","","YEMP2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02490159081573","Baco 401013","60","500","Comme neuf","PEC_Images/YEMP.Photo PDL.084844.jpg","PEC_Images/YEMP.Photo Disjoncteur.084844.jpg","","","","","","89332401000037831738","ET193","","1","","Ingenico","Iuc1808","Moyen","PEC_Images/YEMP.Photo TPE.084845.jpg","PEC_Images/YEMP.Photo plaque signalétique TPE.084847.jpg","","","","","","Aucun","0","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/YEMP.Signature.084847.png"
"Traité","AARA","27/1/2026","","Saint-Pierre-en-Auge, Rue du Bief","2","0","49.019084, -0.037757","PEC_Images/AARA.Photo Site.085712.jpg","","DBT - UC100-ULTRA","DBT.QCNG0211.51210097772640","3","2022","7/10/2022","PEC_Images/AARA.Photo Chargeur.085713.jpg","Bon","","","","","","AARA1","CCS","100","1","Bon","Bon","Fonctionnel","","","","","","","AARA2","CHADEMO","100","1","Bon","Bon","Non testé","Non compatible avec mon véhicule","","","","","","AARA3","T2","43","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","NA Tarif jaune","Schneider Electric ComPacT","60","500","Bon","PEC_Images/AARA.Photo PDL.085713.jpg","PEC_Images/AARA.Photo Disjoncteur.085717.jpg","1","Intensité non trouvée sur disjoncteur voir la photo","Intensité non trouvée sur disjoncteur voir la photo svp","PEC_Images/AARA.Alimentation - Photo anomalie.085717.jpg","","89332401000037828304","DBT.QCNG0211.51210097772640","","1","1","Worldline Yoneo","2726","Bon","PEC_Images/AARA.Photo TPE.085717.jpg","PEC_Images/AARA.Photo plaque signalétique TPE.085720.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/AARA.Signature.085720.png"
"Traité","HSFZ","27/1/2026","","Benerville-sur-Mer, Av. du Littoral","2","0","49.351816, 0.058930","PEC_Images/HSFZ.Photo Site.090200.jpg","","DBT - TINY","DBT.QCNG.51230098325160","2","2024","10/12/2024","PEC_Images/HSFZ.Photo Chargeur.090200.jpg","Comme neuf","","","","","","HSFZ1","CCS","25","1","Comme neuf","Comme neuf","Non testé","Badge non détecter","","","","","","HSFZ2","T2","25","1","Comme neuf","Bon","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50004707652778","Bacon 401013","60","500","Comme neuf","PEC_Images/HSFZ.Photo PDL.090200.jpg","PEC_Images/HSFZ.Photo Disjoncteur.090203.jpg","","","","","","89332401000037831548","DBT.QCNG.51230098325160","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/HSFZ.Signature.090203.png"
"Traité","RTMN","27/1/2026","","Langrune-sur-Mer, Av. de la Libération","2","0","49.323965, -0.370947","PEC_Images/RTMN.Photo Site.093237.jpg","","DBT - TINY","DBT.QCNG.51240098388604","2","2024","21/10/2024","PEC_Images/RTMN.Photo Chargeur.093237.jpg","Bon","1","1 clips sur le Panneau de fixation de l'affiche A4 ""bienvenue sur nos borne"" casser","A remplacer","PEC_Images/RTMN.Chargeur - Photo anomalie.093237.jpg","","RTMN1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","RTMN2","T2","25","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50018600747138","Baco","60","500","Comme neuf","PEC_Images/RTMN.Photo PDL.093241.jpg","PEC_Images/RTMN.Photo Disjoncteur.093241.jpg","","","","","","89332401000037830227","DBT.QCNG.51240098388604","","","","","","","","","","","","","","Aucun","0","Mauvais","1","","","","","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/RTMN.Signature.093241.png"
"Traité","HTUR","27/1/2026","","Trouville-sur-Mer, Place Fernand Moureaux","2","0","49.360873, 0.085331","PEC_Images/HTUR.Photo Site.101050.jpg","","DBT - TINY","DBT.QCNG.51230098336295","2","2024","12/4/2024","PEC_Images/HTUR.Photo Chargeur.101050.jpg","Comme neuf","","","","","","HTUR1","CCS","25","1","Comme neuf","Comme neuf","Non testé","Badge non reconnu","","","","","","HTUR2","T2","22","","Comme neuf","","Non testé","Badge non reconnu","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50069686133886","Baco 401013","60","500","Comme neuf","PEC_Images/HTUR.Photo PDL.101050.jpg","PEC_Images/HTUR.Photo Disjoncteur.101055.jpg","","","","","","89332401000037831555","DBT.QCNG.51230098336295","","","","","","","","","","","","","","Poteau de protection","1","Mauvais","","1","Manque 1 poteau et un tordu","Remplacement","PEC_Images/HTUR.Protection - Photo anomalie.101055.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/HTUR.Signature.101055.png"
"Traité","QGFE","27/1/2026","","Saint-Pierre-en-Auge, Chem. de la Gare","2","0","49.023110, -0.040316","PEC_Images/QGFE.Photo Site.101409.jpg","","SGA MOBILITY - SGA ZELIE","ZID3037","2","2025","7/1/2025","PEC_Images/QGFE.Photo Chargeur.101409.jpg","Comme neuf","","","","","","QGFE1","T2 + EF","7.4","","Comme neuf","Comme neuf","Fonctionnel","","","","","","","QGFE2","T2 + EF","7.4","","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50070986058901","BACO 401013","60","500","Bon","PEC_Images/QGFE.Photo PDL.101409.jpg","PEC_Images/QGFE.Photo Disjoncteur.101412.jpg","","","","","","89332401000037832033","ZID3037","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/QGFE.Signature.101412.png"
"Traité","KATY","27/1/2026","","Douvres-la-Délivrande, 3 Allée du Temps Libre","2","0","49.301199, -0.381765","PEC_Images/KATY.Photo Site.102703.jpg","","DBT - SQC-Keren","DBT.L2.9688A1","2","2023","3/11/2023","PEC_Images/KATY.Photo Chargeur.102703.jpg","Bon","","","","","","KATY1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","KATY2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50028154459517","Baco","60","500","Comme neuf","PEC_Images/KATY.Photo PDL.102703.jpg","PEC_Images/KATY.Photo Disjoncteur.102707.jpg","","","","","","89332401000037829781","DBT.L2.9688A1","","","","","","","","","","","","","","Aucun","0","Hors d'usage","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/KATY.Signature.102706.png"
"Traité","VENT","27/1/2026","","Saint-Gatien-des-Bois, Allée des Charmilles","2","0","49.348251, 0.185892","PEC_Images/VENT.Photo Site.103518.jpg","","E-TOTEM - E TOTEM 22 KVA","ET265","2","2015","13/9/2015","PEC_Images/VENT.Photo Chargeur.103518.jpg","Comme neuf","","","","","","VENT1","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","VENT2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02451664145236","Bacon 401013","60","500","Comme neuf","PEC_Images/VENT.Photo PDL.103518.jpg","PEC_Images/VENT.Photo Disjoncteur.103523.jpg","","","","","","89332401000037831712","ET265","","1","","Ingénico iUC180B","iUC180B -11T2305","Comme neuf","PEC_Images/VENT.Photo TPE.103523.jpg","PEC_Images/VENT.Photo plaque signalétique TPE.103523.jpg","","","","","","Poteau de protection","4","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/VENT.Signature.103525.png"
"Traité","CVTM","27/1/2026","","Saint-Pierre-en-Auge, D16","2","0","49.037921, -0.019888","PEC_Images/CVTM.Photo Site.103939.jpg","","SGA MOBILITY - SGA TAO","TAO2111","2","2025","10/9/2025","PEC_Images/CVTM.Photo Chargeur.103939.jpg","Comme neuf","","","","","","CVTM2","CCS","22","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50038132918699","BACO 401013","60","500","Comme neuf","PEC_Images/CVTM.Photo PDL.103939.jpg","PEC_Images/CVTM.Photo Disjoncteur.103942.jpg","","","","","","89332401000037831795","TAO2111","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/CVTM.Signature.103942.png"
