"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","EWMC","27/1/2026","","Cambremer, Place de l'Europe","2","0","49.150904, 0.047234","PEC_Images/EWMC.Photo Site.111404.jpg","","E-TOTEM - E TOTEM 22 KVA","ET169","2","2015","22/12/2015","PEC_Images/EWMC.Photo Chargeur.111404.jpg","Bon","","","","","","EWMC1","T2 + EF","22","","Bon","","Non testé","Badge refuse.","","","","","","EWMC2","T2 + EF","22","","Bon","","Non testé","Badge refuse.","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02418813205753","BACO 401013","60","500","Bon","PEC_Images/EWMC.Photo PDL.111404.jpg","PEC_Images/EWMC.Photo Disjoncteur.111408.jpg","","","","","","89332401000037831829","ET169","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/EWMC.Signature.111408.png"
"Traité","HTDE","27/1/2026","","Douvres-la-Délivrande, Résidence Les Portes de Douvres","2","0","49.294491, -0.376256","PEC_Images/HTDE.Photo Site.111409.jpg","","E-TOTEM - E TOTEM 22 KVA","ET236","2","2017","28/3/2017","PEC_Images/HTDE.Photo Chargeur.111410.jpg","Bon","","","","","","HTDE1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","HTDE2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02422720585443","Baco","60","500","Bon","PEC_Images/HTDE.Photo PDL.111410.jpg","PEC_Images/HTDE.Photo Disjoncteur.111413.jpg","1","Bouton test hs","Remplacer le disjoncteur","PEC_Images/HTDE.Alimentation - Photo anomalie.111414.jpg","","89332401000037829674","ET236","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","2","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Mauvais","1","Les logo sont effacés en partie et un place a repeindre en vert.","A repeindre","PEC_Images/HTDE.Signalisation - Photo anomalie.111414.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Faire remonter la borne (paramètre renseignés, mais n'apparaît pas sur le site de la supervision après reboot de la borne et attente de 20min durant les temps de charge). QD : dns-nameserveurs bidouillé par Citeos, une fois ce paramètre corrigé, la borne a pu remonter à la supervision.","Yann ponge","PEC_Images/HTDE.Signature.111417.png"
"Traité","JHXQ","27/1/2026","","Trouville-sur-Mer, Rue du Chancelier","2","0","49.367959, 0.080590","PEC_Images/JHXQ.Photo Site.112313.jpg","","DBT - TINY","DBT.QCNG.51230098336184","2","2024","17/4/2024","PEC_Images/JHXQ.Photo Chargeur.112313.jpg","Bon","1","Oxydation","Peinture","PEC_Images/JHXQ.Chargeur - Photo anomalie.112313.jpg","","JHXQ1","CCS","25","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","JHXQ2","T2","22","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50086907552990","Baco401013","60","500","Comme neuf","PEC_Images/JHXQ.Photo PDL.112317.jpg","PEC_Images/JHXQ.Photo Disjoncteur.112317.jpg","","","","","","89332401000037831605","DBT.QCNG.51230098336184","","","","","","","","","","","","","","Poteau de protection","2","Bon","","1","Manque haut du poteau","Remplacement","PEC_Images/JHXQ.Protection - Photo anomalie.112317.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/JHXQ.Signature.112320.png"
"Traité","AVEW","27/1/2026","","Bonnebosq, Avenue de Verdun","2","0","49.204855, 0.079731","PEC_Images/AVEW.Photo Site.114808.jpg","","E-TOTEM - E TOTEM 22 KVA","ET217","2","2015","22/12/2015","PEC_Images/AVEW.Photo Chargeur.114808.jpg","Bon","","","","","","AVEW1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","AVEW2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02415629413221","BACO 401013","60","500","Bon","PEC_Images/AVEW.Photo PDL.114808.jpg","PEC_Images/AVEW.Photo Disjoncteur.114812.jpg","","","","","","89332401000037828379","ET217","","1","","Ingenico","IUC180 11T2305","Moyen","PEC_Images/AVEW.Photo TPE.114812.jpg","PEC_Images/AVEW.Photo plaque signalétique TPE.114815.jpg","","","","","","Poteau de protection","2","Moyen","","1","Un des deux poteaux a pris un choc voir photos svp","Redresser le poteau","PEC_Images/AVEW.Protection - Photo anomalie.114817.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Cache avec affiche « bienvenue sur nos bornes» plein et ancienne affiche collée à la vitre. La nouvelle affiche est laissée dans la borne","","Fait","Fait","Supervision faite mais la borne ne remonte pas sur Load-motion.","Laurent Elodie","PEC_Images/AVEW.Signature.114818.png"
"Traité","ADSJ","27/1/2026","","Beaumont-en-Auge, Rue de la Libération","2","0","49.276886, 0.109073","PEC_Images/ADSJ.Photo Site.122311.jpg","","SGA MOBILITY - SGA TAO","TAO2089","2","2025","1/7/2025","PEC_Images/ADSJ.Photo Chargeur.122311.jpg","Comme neuf","1","Absence de fixation pour l'affichette bienvenue sur nos bornes.  Placée de la même façon que sur la photo avec un morceau de scotch pour que cela tienne.","Apporter vis et boulon","PEC_Images/ADSJ.Chargeur - Photo anomalie.122311.jpg","","ADSJ1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","ADSJ2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50019898557218","BACO 401013","60","500","Comme neuf","PEC_Images/ADSJ.Photo PDL.122314.jpg","PEC_Images/ADSJ.Photo Disjoncteur.122314.jpg","","","","","","89332401000037828320","TAO2089","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/ADSJ.Signature.122314.png"
"Traité","MYAG","27/1/2026","","Bénouville, 1944 D514","2","0","49.243586, -0.277825","PEC_Images/MYAG.Photo Site.123649.jpg","","DBT - TINY","DBT.QCNG.51240098397372","2","2024","25/4/2024","PEC_Images/MYAG.Photo Chargeur.123649.jpg","Bon","","","","","","MYAG1","CCS","25","1","Bon","Bon","Non testé","Badge non reconnu","","","","","","MYAG2","T2","11","","Bon","","Non testé","Badge non reconnu","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50063752988943","Baco","60","500","Bon","PEC_Images/MYAG.Photo PDL.123649.jpg","PEC_Images/MYAG.Photo Disjoncteur.123653.jpg","","","","","","89332401000037829997","DBT.QCNG.51240098397372","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","Semble fonctionnelle, mais pas pu tester (badge non reconnu)","","Fait","Fait","","Yann ponge","PEC_Images/MYAG.Signature.123652.png"
"Traité","CSTT","27/1/2026","","Saint-Hymer, Place de la Mairie","2","0","49.253938, 0.173221","PEC_Images/CSTT.Photo Site.125331.jpg","","SGA MOBILITY - SGA TAO","TAO2105","2","2025","21/7/2025","PEC_Images/CSTT.Photo Chargeur.125331.jpg","Comme neuf","","","","","","CSTT2","CCS","22","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50034659700039","BACO 401013","60","500","Bon","PEC_Images/CSTT.Photo PDL.125331.jpg","PEC_Images/CSTT.Photo Disjoncteur.125335.jpg","","","","","","89332401000037831787","TAO2105","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/CSTT.Signature.125335.png"
"Traité","TXRA","27/1/2026","","Saint-Aubin-d'Arquenay, Rue du Caprice","2","0","49.262649, -0.283007","PEC_Images/TXRA.Photo Site.132810.jpg","","E-TOTEM - E TOTEM 22 KVA","ET240","2","2017","29/3/2017","PEC_Images/TXRA.Photo Chargeur.132810.jpg","Bon","","","","","","TXRA1","T2 + EF","22","","Bon","","Non testé","Badge non reconnu","","","","","","TXRA2","T2 + EF","22","","Bon","","Non testé","Badge non reconnu","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02453979630111","Baco","60","500","Bon","PEC_Images/TXRA.Photo PDL.132810.jpg","PEC_Images/TXRA.Photo Disjoncteur.132814.jpg","","","","","","89332401000037830318","ET240","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","La borne semble fonctionnelle, mais pas pu tester (badge non reconnu)","","Fait","Fait","","Yann ponge","PEC_Images/TXRA.Signature.132814.png"
"Traité","QTAF","27/1/2026","","Norolles, 170 Le Bourg","2","0","49.198639, 0.242434","PEC_Images/QTAF.Photo Site.134345.jpg","","E-TOTEM - E TOTEM 22 KVA","ET195","2","2015","22/12/2015","PEC_Images/QTAF.Photo Chargeur.134345.jpg","Bon","","","","","","QTAF1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","QTAF2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02462228545147","Général Electric 1916C900717204","60","500","Bon","PEC_Images/QTAF.Photo PDL.134345.jpg","PEC_Images/QTAF.Photo Disjoncteur.134350.jpg","","","","","","89332401000037832058","ET195","","1","","Ingenico","IUC180 11T2305","Mauvais","PEC_Images/QTAF.Photo TPE.134350.jpg","PEC_Images/QTAF.Photo plaque signalétique TPE.134351.jpg","1","TPE scotché","Remplacement du TPE","PEC_Images/QTAF.Moyent de paiement - Photo anomalie.134354.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","CD : la borne communique en ET285. A corriger ou voir avec LOAD STATIONS pour connaitre les modalités pour que cette référence correspond bien à ce lieu","Laurent Elodie","PEC_Images/QTAF.Signature.134354.png"
"Traité","NNJE","27/1/2026","","Trouville-sur-Mer, Boulevard de la Cahotte","2","0","49.365381, 0.077691","PEC_Images/NNJE.Photo Site.140242.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51230098187223","3","2024","29/7/2024","PEC_Images/NNJE.Photo Chargeur.140242.jpg","Comme neuf","","","","","","NNJE1","CCS","100","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","NNJE2","CHADEMO","100","1","Comme neuf","Comme neuf","Non testé","Véhicule pas adapté","","","","","","NNJE3","T2","100","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","A proximité","","ComPact schneider","60","500","Comme neuf","PEC_Images/NNJE.Photo PDL.140242.jpg","PEC_Images/NNJE.Photo Disjoncteur.140245.jpg","","","","","","89332401000037831662","DBT.QCNG.51230098187223","","1","1","Yoneo","00010495","Comme neuf","PEC_Images/NNJE.Photo TPE.140246.jpg","PEC_Images/NNJE.Photo plaque signalétique TPE.140246.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","MP: Carte sim mise dans le mauvais modem, j'ai rétabli la situation","","Fait","Fait","/!\ Borne déclaré HS par le client avant la prise en charge /!\. CD : la borne n'est pas présente dans LOAD MOTION. MP: Mauvais remplacement de carte sim, j'ai rétabli la situation.","Wilfried Weingartner","PEC_Images/NNJE.Signature.140249.png"
"Traité","QRYG","27/1/2026","","Moyaux, Rue Gustave Flaubert","2","0","49.195872, 0.357264","PEC_Images/QRYG.Photo Site.141951.jpg","","E-TOTEM - E TOTEM 22 KVA","ET244","2","2015","22/12/2015","PEC_Images/QRYG.Photo Chargeur.141951.jpg","Bon","","","","","","QRYG1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","QRYG2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02467727821206","BACO 401013","60","500","Bon","PEC_Images/QRYG.Photo PDL.141951.jpg","PEC_Images/QRYG.Photo Disjoncteur.141954.jpg","","","","","","89332401000037832041","ET244","","1","","Ingenico","IUC180 11T2305","Moyen","PEC_Images/QRYG.Photo TPE.141955.jpg","PEC_Images/QRYG.Photo plaque signalétique TPE.141955.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Affiche bienvenue sur nos bornes impossible à remplacer le support est déjà plein et les fixations inaccessibles.","","Fait","Fait","","Laurent Elodie","PEC_Images/QRYG.Signature.141958.png"
"Traité","JALH","27/1/2026","","Trouville-sur-Mer, Chemin de Callenville","2","0","49.372965, 0.115116","PEC_Images/JALH.Photo Site.145726.jpg","","SGA MOBILITY - SGA ZELIE","ZID3004","2","2024","23/4/2024","PEC_Images/JALH.Photo Chargeur.145726.jpg","Comme neuf","","","","","","JALH1","T2 + EF","7.4","","Comme neuf","","Non testé","Badge non détecter","","","","","","JALH2","T2 + EF","7.4","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50023087018090","Bacon 401013","60","500","Comme neuf","PEC_Images/JALH.Photo PDL.145726.jpg","PEC_Images/JALH.Photo Disjoncteur.145730.jpg","","","","","","89332401000037831571","ZID3004","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne non remonte","Maxime Desprez","PEC_Images/JALH.Signature.145730.png"
"Traité","ALZR","27/1/2026","","Blangy-le-Château, Chemin du Pont Vert","2","0","49.245151, 0.273238","PEC_Images/ALZR.Photo Site.150459.jpg","","E-TOTEM - E TOTEM 22 KVA","ET172","2","2016","29/8/2016","PEC_Images/ALZR.Photo Chargeur.150459.jpg","Bon","","","","","","ALZR1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","ALZR2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02489580210130","BACO 401013","60","500","Bon","PEC_Images/ALZR.Photo PDL.150458.jpg","PEC_Images/ALZR.Photo Disjoncteur.150503.jpg","","","","","","89332401000037828353","ET172","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","1","Poteau à redresser","Poteau à redresser","PEC_Images/ALZR.Protection - Photo anomalie.150503.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","1","Un des deux logos est complètement effacé","Repeindre le logo","PEC_Images/ALZR.Signalisation - Photo anomalie.150504.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Bac pour affiche bienvenue sur nos bornes plein impossible à retirer les fixations ne sont pas accessibles","","Fait","Fait","Supervision faite mais la borne ne remonte pas sur Load-motion. Passage deschamps david. Cloudgate présent","Laurent Elodie","PEC_Images/ALZR.Signature.150507.png"
"Traité","KPVM","27/1/2026","","Fierville-les-Parcs, Le Carr de Fierville","2","0","49.251048, 0.220612","PEC_Images/KPVM.Photo Site.155502.jpg","","E-TOTEM - E TOTEM 22 KVA","ET197","2","2016","23/12/2016","PEC_Images/KPVM.Photo Chargeur.155502.jpg","Bon","1","Prise n°2: voyant rouge allumé à mon arrivée et à mon départ je n'ai pas trouvé la source du problème point de plus la trappe ne se verrouille pas","Maintenance a prévoir","PEC_Images/KPVM.Chargeur - Photo anomalie.155501.jpg","","KPVM1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","KPVM2","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02454847937389","Général Electric 1910C901926280","60","500","Bon","PEC_Images/KPVM.Photo PDL.155506.jpg","PEC_Images/KPVM.Photo Disjoncteur.155506.jpg","","","","","","89332401000037831860","ET197","","1","","Ingenico","IUC180 11T2305","Comme neuf","PEC_Images/KPVM.Photo TPE.155506.jpg","PEC_Images/KPVM.Photo plaque signalétique TPE.155510.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","","","1","Les logos semblent avoir été présent auparavant mais il y a eu des travaux et de l'enrobé. Depuis les logos sont effacés voir photos svp","Repeindre les logos au sol","PEC_Images/KPVM.Signalisation - Photo anomalie.155511.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Le support pour la fiche bienvenue sur nos bornes et plein et les fixations ne sont pas accessibles, l'affiche est laissée dans la borne. QD: Affichage finalisé","","Fait","Fait","La supervision est faite mais la borne ne remonte pas sur Load-motion.","Laurent Elodie","PEC_Images/KPVM.Signature.155510.png"
"Traité","GTJV","27/1/2026","","Tourgéville, Avenue de la Terrasse","2","0","49.354152, 0.057057","PEC_Images/GTJV.Photo Site.160803.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51210097772641","3","2022","10/2/2022","PEC_Images/GTJV.Photo Chargeur.160803.jpg","Comme neuf","","","","","","GTJV1","CCS","100","1","Comme neuf","Comme neuf","Non fonctionnel","","1","Charge ne se lance pas","Réparation","PEC_Images/GTJV.Prise 1 - Photo anomalie.160803.jpg","","GTJV2","CHADEMO","100","1","Comme neuf","Comme neuf","Non testé","Véhicule pas adapté","","","","","","GTJV3","T2","100","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","A proximité","","comPact schneider","250","300","Comme neuf","PEC_Images/GTJV.Photo PDL.160807.jpg","PEC_Images/GTJV.Photo Disjoncteur.160808.jpg","","","","","","89332401000037831472","DBT.QCNG.51210097772641","","1","1","Yoneo","Asset number 2709","Comme neuf","PEC_Images/GTJV.Photo TPE.160808.jpg","PEC_Images/GTJV.Photo plaque signalétique TPE.160811.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","0","","","1","","1","Absence de panneau","En remettre un","PEC_Images/GTJV.Signalisation - Photo anomalie.160812.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne à remonter","Desprez Maxime","PEC_Images/GTJV.Signature.160811.png"
"Traité","FNQP","27/1/2026","","Colleville-Montgomery, 23-25 Rue du Commandant Kieffer","2","0","49.292806, -0.283300","PEC_Images/FNQP.Photo Site.164259.jpg","","DBT - SQC-Keren","DBT.L2.966AAB","2","2023","16/11/2023","PEC_Images/FNQP.Photo Chargeur.164259.jpg","Bon","","","","","","FNQP1","T2 + EF","25","","Bon","","Fonctionnel","","","","","PEC_Images/FNQP.Prise 1 - Photo anomalie.164259.jpg","","FNQP2","T2 + EF","25","","Bon","","Fonctionnel","","","","","PEC_Images/FNQP.Prise 2 - Photo anomalie.164304.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02400723480599","Baco","60","500","Bon","PEC_Images/FNQP.Photo PDL.164305.jpg","PEC_Images/FNQP.Photo Disjoncteur.164304.jpg","","","","","","89332401000037829484","DBT.L2.966AAB","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteau gauche tordu","A remplacer ou redresser","PEC_Images/FNQP.Protection - Photo anomalie.164308.jpg","","1","Dans les emrobés","Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/FNQP.Signature.164308.png"
"Traité","TQTB","28/1/2026","","Manneville-la-Pipard, Rue de la Mairie","1","0","49.261907, 0.220222","PEC_Images/TQTB.Photo Site.075124.jpg","","SGA MOBILITY - SGA ZELIE","ZID3050","1","2024","13/12/2024","PEC_Images/TQTB.Photo Chargeur.075124.jpg","Comme neuf","","","","","","TQTB1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50026413062701","BACO 401013","60","500","Comme neuf","PEC_Images/TQTB.Photo PDL.075124.jpg","PEC_Images/TQTB.Photo Disjoncteur.075127.jpg","","","","","","89332401000037832173","ZID3050","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/TQTB.Signature.075127.png"
"Traité","JAUF","28/1/2026","","Hérouville-Saint-Clair, Place Des Canadiens","2","0","49.195303, -0.325823","PEC_Images/JAUF.Photo Site.084005.jpg","","SGA MOBILITY - SGA TAO","TAO2138","2","2010","28/1/2026","PEC_Images/JAUF.Photo Chargeur.084005.jpg","Comme neuf","","","","","","JAUF1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","JAUF2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50021200402352","Baco 401013","60","500","Comme neuf","PEC_Images/JAUF.Photo PDL.084004.jpg","PEC_Images/JAUF.Photo Disjoncteur.084009.jpg","","","","","","89332401000037829708","TAO2138","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/JAUF.Signature.084008.png"
"Traité","LLLE","28/1/2026","","Pont-l'Évêque, Rue Georges Clemenceau","2","0","49.287855, 0.197402","PEC_Images/LLLE.Photo Site.085425.jpg","","DBT - UC50-ULTRA","DBT.QCNG.51230097948158","3","2023","19/4/2023","PEC_Images/LLLE.Photo Chargeur.085425.jpg","Comme neuf","","","","","","LLLE1","CCS","50","1","Comme neuf","Bon","Fonctionnel","","","","","","","LLLE2","CHADEMO","50","1","Comme neuf","Bon","Non testé","Prise non compatible.","","","","","","LLLE3","T2","43","1","Comme neuf","Bon","Fonctionnel","","","","","","","A proximité","NA Tarif jaune","Schneider Electric ComPacT","40","100","Bon","PEC_Images/LLLE.Photo PDL.085425.jpg","PEC_Images/LLLE.Photo Disjoncteur.085428.jpg","","","","PEC_Images/LLLE.Alimentation - Photo anomalie.085429.jpg","","89332401000037831894","DBT.QCNG.51230097948158","","1","1","Worldline Yoneo","Yoneo 00010538","Comme neuf","PEC_Images/LLLE.Photo TPE.085429.jpg","PEC_Images/LLLE.Photo plaque signalétique TPE.085433.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","1","Photos de signalisation implantée derrière la borne mais qui est trop petit et donc non visible","Réhausser le poteau ou le déplacer","PEC_Images/LLLE.Signalisation - Photo anomalie.085433.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/LLLE.Signature.085433.png"
"Traité","AHYV","28/1/2026","","Blainville-sur-Orne, Rue Maurice Hebert","2","0","49.226406, -0.303159","PEC_Images/AHYV.Photo Site.090333.jpg","","E-TOTEM - E TOTEM 22 KVA","ET218","2","2017","16/6/2017","PEC_Images/AHYV.Photo Chargeur.090333.jpg","Moyen","1","Borne enfoncer","Remplacement","PEC_Images/AHYV.Chargeur - Photo anomalie.090333.jpg","","AHYV1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","AHYV2","T2 + EF","22","","Comme neuf","","Non testé","Bagde non détecter","1","Voyant vert non allumer","Réparation","PEC_Images/AHYV.Prise 2 - Photo anomalie.090337.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02488422466640","Bacon 401013","60","500","Comme neuf","PEC_Images/AHYV.Photo PDL.090337.jpg","PEC_Images/AHYV.Photo Disjoncteur.090337.jpg","","","","","","89332401000037828155","ET218","","1","","Ingénico iUC180B","iUC180B -11T2305","Bon","PEC_Images/AHYV.Photo TPE.090340.jpg","PEC_Images/AHYV.Photo plaque signalétique TPE.090340.jpg","","","","","","Aucun","0","Hors d'usage","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","","","Fait","Fait","/!\ Borne déclaré HS par le client avant la prise en charge /!\. Borne non remonter","Wilfried Weingartner","PEC_Images/AHYV.Signature.090341.png"
"Traité","NDGM","28/1/2026","","Thue et Mue, Rue du 11 Juin 1944","2","0","49.195166, -0.544842","PEC_Images/NDGM.Photo Site.090813.jpg","","E-TOTEM - E TOTEM 22 KVA","ET177","2","2016","3/11/2016","PEC_Images/NDGM.Photo Chargeur.090814.jpg","Bon","","","","","","NDGM1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","NDGM2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02493777025970","Baco","60","500","Bon","PEC_Images/NDGM.Photo PDL.090813.jpg","PEC_Images/NDGM.Photo Disjoncteur.090817.jpg","1","Bouton test hs","Remplacer le disjoncteur","PEC_Images/NDGM.Alimentation - Photo anomalie.090817.jpg","","89332401000037830011","ET177","","1","","Ingenico","54E1483144BE","Moyen","PEC_Images/NDGM.Photo TPE.090817.jpg","PEC_Images/NDGM.Photo plaque signalétique TPE.090820.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Communication impossible avec la carte (test sur les deux ports (avec les deux IP). Présence d'un cloudgate + switch D-LINK","Yann ponge","PEC_Images/NDGM.Signature.090820.png"
"Traité","ESZA","28/1/2026","","Hérouville-Saint-Clair, Rue de Bouvines","2","0","49.194205, -0.330037","PEC_Images/ESZA.Photo Site.092005.jpg","","SGA MOBILITY - SGA TAO","TAO2041","2","2025","22/4/2025","PEC_Images/ESZA.Photo Chargeur.092005.jpg","Comme neuf","","","","","","ESZA1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","ESZA2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50012230755504","Baco401011","60","500","Comme neuf","PEC_Images/ESZA.Photo PDL.092004.jpg","PEC_Images/ESZA.Photo Disjoncteur.092008.jpg","","","","","","89332401000037829393","TAO2041","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/ESZA.Signature.092009.png"
"Traité","VBLP","28/1/2026","","Pont-l'Évêque, Rue de la Gare","2","0","49.286501, 0.192427","PEC_Images/VBLP.Photo Site.093254.jpg","","SGA MOBILITY - SGA ZELIE","ZID3035","2","2024","13/12/2024","PEC_Images/VBLP.Photo Chargeur.093255.jpg","Comme neuf","","","","","","VBLP1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","VBLP2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50041174350501","BACO 401013","60","500","Comme neuf","PEC_Images/VBLP.Photo PDL.093255.jpg","PEC_Images/VBLP.Photo Disjoncteur.093259.jpg","","","","","","89332401000037832249","ZID3035","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","1","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/VBLP.Signature.093259.png"
"Traité","AKAD","28/1/2026","","Blainville-sur-Orne, Place de l'Avenir","2","0","49.228284, -0.298166","PEC_Images/AKAD.Photo Site.095649.jpg","","E-TOTEM - E TOTEM 22 KVA","ET223","2","2017","20/4/2017","PEC_Images/AKAD.Photo Chargeur.095649.jpg","Comme neuf","","","","","","AKAD1","T2 + EF","22","","Comme neuf","","Fonctionnel","Badge non détecter","","","","","","AKAD2","T2 + EF","22","","Comme neuf","","Fonctionnel","Bagde non detecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02482633754622","Bacon 401013","60","500","Moyen","PEC_Images/AKAD.Photo PDL.095649.jpg","PEC_Images/AKAD.Photo Disjoncteur.095653.jpg","1","Bouton bleu disjoncteur ne fonctionne pas","Réparation","PEC_Images/AKAD.Alimentation - Photo anomalie.095653.jpg","","89332401000037828163","ET223","","1","","Ingenico iUC180B","iUC180B 11T2305","Comme neuf","PEC_Images/AKAD.Photo TPE.095653.jpg","PEC_Images/AKAD.Photo plaque signalétique TPE.095656.jpg","","","","","","Aucun","0","Hors d'usage","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/AKAD.Signature.095656.png"
"Traité","VDKA","28/1/2026","","Pont-l'Évêque, Rue Saint-Mélaine","2","0","49.290981, 0.189866","PEC_Images/VDKA.Photo Site.095706.jpg","","SGA MOBILITY - SGA ZELIE","ZID3064","2","2025","6/1/2025","PEC_Images/VDKA.Photo Chargeur.095706.jpg","Bon","","","","","","VDKA1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","VDKA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50083287230460","BACO 401013","60","500","Bon","PEC_Images/VDKA.Photo PDL.095706.jpg","PEC_Images/VDKA.Photo Disjoncteur.095709.jpg","","","","","","89332401000037832264","ZID3064","","","","","","","","","","","","","","Poteau de protection","4","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/VDKA.Signature.095709.png"
"Traité","ETSF","28/1/2026","","Hérouville-Saint-Clair, Avenue de Berlin","2","0","49.202124, -0.337022","PEC_Images/ETSF.Photo Site.101601.jpg","","SGA MOBILITY - SGA TAO","TAO2043","2","2025","9/4/2025","PEC_Images/ETSF.Photo Chargeur.101601.jpg","Comme neuf","","","","","","ETSF1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","ETSF2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50007455066898","Baco401011","60","500","Comme neuf","PEC_Images/ETSF.Photo PDL.101601.jpg","PEC_Images/ETSF.Photo Disjoncteur.101605.jpg","","","","","","89332401000037829401","TAO2043","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/ETSF.Signature.101604.png"
"Traité","SNSY","28/1/2026","","Pont-l'Évêque, Place Du Bras D'or","1","0","49.286712, 0.188314","PEC_Images/SNSY.Photo Site.103628.jpg","","SGA MOBILITY - SGA ZELIE","ZID3021","1","2024","20/12/2024","PEC_Images/SNSY.Photo Chargeur.103628.jpg","Comme neuf","","","","","","SNSY1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50051885839166","BACO 401013","60","500","Comme neuf","PEC_Images/SNSY.Photo PDL.103628.jpg","PEC_Images/SNSY.Photo Disjoncteur.103632.jpg","","","","","","89332401000037832165","ZID3021","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/SNSY.Signature.103632.png"
"Traité","VCKW","28/1/2026","","Pont-l'Évêque, Rue de Geôle","1","0","49.284875, 0.183911","PEC_Images/VCKW.Photo Site.105502.jpg","","SGA MOBILITY - SGA ZELIE","ZID3051","1","2025","21/1/2025","PEC_Images/VCKW.Photo Chargeur.105502.jpg","Comme neuf","1","Vis/boulon manquants sur la trappe.","Vis/boulon manquants sur la trappes.","PEC_Images/VCKW.Chargeur - Photo anomalie.105502.jpg","","VCKW1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","60024387088107","BACO 401013","60","500","Comme neuf","PEC_Images/VCKW.Photo PDL.105506.jpg","PEC_Images/VCKW.Photo Disjoncteur.105507.jpg","","","","","","89332401000037832256","ZID3051","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/VCKW.Signature.105506.png"
"Traité","SLHH","28/1/2026","","Ranville, Rue de la Vallée","2","0","49.234816, -0.258675","PEC_Images/SLHH.Photo Site.111013.jpg","","E-TOTEM - E TOTEM 22 KVA","ET248","2","2016","7/6/2016","PEC_Images/SLHH.Photo Chargeur.111013.jpg","Comme neuf","","","","","","SLHH1","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","SLHH2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02481186576558","Baco 401013","60","500","Comme neuf","PEC_Images/SLHH.Photo PDL.111013.jpg","PEC_Images/SLHH.Photo Disjoncteur.111016.jpg","","","","","","89332401000037830268","ET248","","1","","Ingenico iUC180B","IUC180B-11T2305","Bon","PEC_Images/SLHH.Photo TPE.111017.jpg","PEC_Images/SLHH.Photo plaque signalétique TPE.111018.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/SLHH.Signature.111020.png"
"Traité","RYYS","28/1/2026","","Pont-l'Évêque, Avenue de Verdun","2","0","49.285992, 0.186284","PEC_Images/RYYS.Photo Site.112539.jpg","","E-TOTEM - E TOTEM 22 KVA","ET100","2","2015","8/9/2015","PEC_Images/RYYS.Photo Chargeur.112538.jpg","Bon","1","Le lecteur de badge semble ne pas détecter mon badge. Idem sur les 2 prises.","Maintenance a prévoir.","PEC_Images/RYYS.Chargeur - Photo anomalie.112538.jpg","","RYYS1","T2 + EF","22","","Bon","","Non testé","Badge non lu","","","","","","RYYS2","T2 + EF","22","","Bon","","Non testé","Badge non lu","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02457018706033","BACO 401013","40","500","Bon","PEC_Images/RYYS.Photo PDL.112542.jpg","PEC_Images/RYYS.Photo Disjoncteur.112542.jpg","","","","","","89332401000037832108","ET100","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Un des deux poteaux a pris un choc","Poteau à redresser","PEC_Images/RYYS.Protection - Photo anomalie.112542.jpg","","0","","","1","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","","","Fait","Fait","Supervision faite mais la borne ne remonte pas sur Load-motion. Test de charge non réalisé reste a faire. Passage Deschamps david. Présence Cloudgate","Laurent Elodie","PEC_Images/RYYS.Signature.112545.png"
"Traité","AWDW","28/1/2026","","Thue et Mue, Place des Canadiens","2","0","49.182591, -0.490418","PEC_Images/AWDW.Photo Site.112642.jpg","","E-TOTEM - E TOTEM 22 KVA","ET142","2","2016","2/3/2016","PEC_Images/AWDW.Photo Chargeur.112642.jpg","Bon","","","","","","AWDW1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","AWDW2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02494211180067","Baco","60","500","Bon","PEC_Images/AWDW.Photo PDL.112642.jpg","PEC_Images/AWDW.Photo Disjoncteur.112645.jpg","","","","","","89332401000037828189","ET142","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/AWDW.Signature.112645.png"
"Traité","VZKK","28/1/2026","","Saint-Manvieu-Norrey, Rue de l'Église","2","0","49.180566, -0.497138","PEC_Images/VZKK.Photo Site.113723.jpg","","E-TOTEM - E TOTEM 22 KVA","ET290","2","2017","30/5/2017","PEC_Images/VZKK.Photo Chargeur.113723.jpg","Bon","","","","","","VZKK1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","VZKK2","T3 + EF","7.4","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02423878327530","Baco","60","500","Bon","PEC_Images/VZKK.Photo PDL.113723.jpg","PEC_Images/VZKK.Photo Disjoncteur.113728.jpg","1","Bouton test hs","Remplacer le disjoncteur","PEC_Images/VZKK.Alimentation - Photo anomalie.113728.jpg","","89332401000037830433","ET290","","1","1","Ingenico","54E14068236C","Mauvais","PEC_Images/VZKK.Photo TPE.113728.jpg","PEC_Images/VZKK.Photo plaque signalétique TPE.113731.jpg","1","En defaut + vitre très rayée","A reprogrammer ou a remplacer","PEC_Images/VZKK.Moyent de paiement - Photo anomalie.113732.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/VZKK.Signature.113731.png"
"Traité","RPFY","28/1/2026","","Villers-sur-Mer, Rue des Martrois","2","0","49.333673, 0.017213","PEC_Images/RPFY.Photo Site.114846.jpg","","TOTALENERGIES - DIVA","FR-BE1-E14754-001-1","2","2024","4/6/2024","PEC_Images/RPFY.Photo Chargeur.114846.jpg","Bon","","","","","","RPFY1","T2 + EF","22","","Bon","","Non testé","Non possible","","","","","","RPFY2","T2 + EF","22","","Bon","","Non testé","Non possible","","","","","","","","","","","","","","","","","","","A proximité","","Non trouver","60","500","Bon","PEC_Images/RPFY.Photo PDL.114846.jpg","PEC_Images/RPFY.Photo Disjoncteur.114850.jpg","1","Pdl non trouver","Voir avec sdec","PEC_Images/RPFY.Alimentation - Photo anomalie.114850.jpg","","89332401000037830805","FR-BE1-E14754-001-1","","1","1","Yoneo","820001*32","Bon","PEC_Images/RPFY.Photo TPE.114851.jpg","PEC_Images/RPFY.Photo plaque signalétique TPE.114853.jpg","","","","","","Poteau de protection","2","Moyen","","","","","","","2","Dans les emrobés","Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","","","Fait","Fait","Paramétrage ok","Deschamps david","PEC_Images/RPFY.Signature.114854.png"
"Traité","CLRR","28/1/2026","","Pont-l'Évêque, Rue de la Vicomté","2","0","49.285427, 0.181907","PEC_Images/CLRR.Photo Site.115322.jpg","","SGA MOBILITY - SGA TAO","TAO2110","2","2026","28/1/2026","PEC_Images/CLRR.Photo Chargeur.115322.jpg","Comme neuf","","","","","","CLRR2","CCS","22","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50013832895758","BACO 401013","60","500","Comme neuf","PEC_Images/CLRR.Photo PDL.115322.jpg","PEC_Images/CLRR.Photo Disjoncteur.115325.jpg","","","","","","89332401000037831779","TAO2110","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Pas trouvé de date de fabrication ou date de mise en service.","","Fait","Fait","","Laurent Elodie","PEC_Images/CLRR.Signature.115325.png"
"Traité","UAUN","28/1/2026","","Hérouville-Saint-Clair, Av. du Haut Crépon","2","0","49.209339, -0.335071","PEC_Images/UAUN.Photo Site.120306.jpg","","DBT - TINY","DBT.QCNG.51230098335728","2","2024","28/11/2024","PEC_Images/UAUN.Photo Chargeur.120306.jpg","Comme neuf","","","","","","UAUN1","CCS","25","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","UAUN2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50049280893901","Baco401013","60","500","Comme neuf","PEC_Images/UAUN.Photo PDL.120305.jpg","PEC_Images/UAUN.Photo Disjoncteur.120309.jpg","","","","","","89332401000037830326","DBT.QCNG.51230098335728","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/UAUN.Signature.120309.png"
"Traité","SMEH","28/1/2026","","Rots, Rue Haute Bonny","2","0","49.205914, -0.476512","PEC_Images/SMEH.Photo Site.122258.jpg","","E-TOTEM - E TOTEM 22 KVA","ET247","2","2017","3/3/2017","PEC_Images/SMEH.Photo Chargeur.122258.jpg","Bon","","","","","","SMEH1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","SMEH2","T2 + EF","22","","Dégradé","","Non testé","Impossibilité de rentrer la prise dans le logement (ça coince)","1","Impossibilité de rentrer le connecteur dans la prise (très dur, ça coince)","Remplacer la prise, qui semble être en bonne état...","PEC_Images/SMEH.Prise 2 - Photo anomalie.122258.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02482923190257","Baco","60","500","Bon","PEC_Images/SMEH.Photo PDL.122302.jpg","PEC_Images/SMEH.Photo Disjoncteur.122303.jpg","","","","","","89332401000037830284","ET247","","1","","Ingenico","54E14063749F","Moyen","PEC_Images/SMEH.Photo TPE.122303.jpg","PEC_Images/SMEH.Photo plaque signalétique TPE.122306.jpg","1","Humidité dans le tpe","A remplacer","PEC_Images/SMEH.Moyent de paiement - Photo anomalie.122307.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Une prise sur deux fonctionnelle.","","Fait","Fait","","Yann ponge","PEC_Images/SMEH.Signature.122306.png"
"Traité","SFSZ","28/1/2026","","Saint-Martin-aux-Chartrains, Route de Trouville","1","0","49.307438, 0.153586","PEC_Images/SFSZ.Photo Site.123417.jpg","","SGA MOBILITY - SGA ZELIE","ZID3022","1","2025","21/1/2025","PEC_Images/SFSZ.Photo Chargeur.123417.jpg","Comme neuf","","","","","","SFSZ1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50023661658610","Baco 401013","60","500","Comme neuf","PEC_Images/SFSZ.Photo PDL.123417.jpg","PEC_Images/SFSZ.Photo Disjoncteur.123421.jpg","","","","","","89332401000037832132","ZID3022","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/SFSZ.Signature.123421.png"
"Traité","RBYY","28/1/2026","","Villers-sur-Mer, Place Jean Mermoz","2","0","49.323409, -0.006170","PEC_Images/RBYY.Photo Site.123553.jpg","","TOTALENERGIES - DIVA","22206962-01-001","2","2024","4/6/2024","PEC_Images/RBYY.Photo Chargeur.123553.jpg","Bon","","","","","","RBYY2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","RBYY1","T2 + EF","22","","Mauvais","","Fonctionnel","","1","Capot","Remplacement voir avec total","PEC_Images/RBYY.Prise 2 - Photo anomalie.123553.jpg","","","","","","","","","","","","","","","A proximité","","Non trouver","32","10","Hors d'usage","PEC_Images/RBYY.Photo PDL.123556.jpg","PEC_Images/RBYY.Photo Disjoncteur.123556.jpg","1","Pdl non trouver","Voir avec sdec","PEC_Images/RBYY.Alimentation - Photo anomalie.123556.jpg","","89332401000037830771","FR-BE1-E14754-002-1","","","","","","","","","","","","","","Arceau de protection","2","Bon","1","","","","","","2","Dans les emrobés","Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Voir avec total. Un point de charge seulement de remonter sur les 2","Deschamps davidd","PEC_Images/RBYY.Signature.123559.png"
