"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","SLHY","28/1/2026","","Rots, Route de Caen","2","0","49.199384, -0.471778","PEC_Images/SLHY.Photo Site.130438.jpg","","E-TOTEM - E TOTEM 22 KVA","ET303","2","2017","9/5/2017","PEC_Images/SLHY.Photo Chargeur.130438.jpg","Bon","","","","","","SLHY1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","SLHY2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02485962264002","Baco","60","500","Bon","PEC_Images/SLHY.Photo PDL.130438.jpg","PEC_Images/SLHY.Photo Disjoncteur.130442.jpg","","","","","","89332401000037830276","ET303","","1","","Ingenico","54E1406821BD","Moyen","PEC_Images/SLHY.Photo TPE.130443.jpg","PEC_Images/SLHY.Photo plaque signalétique TPE.130443.jpg","1","Humidité dans le tpe","Remplacement","PEC_Images/SLHY.Moyent de paiement - Photo anomalie.130446.jpg","","Poteau de protection","4","Moyen","","1","1 poteau tordu","A remplacer","PEC_Images/SLHY.Protection - Photo anomalie.130447.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/SLHY.Signature.130446.png"
"Traité","SFUH","28/1/2026","","Surville, Route de Rouen","1","0","49.298001, 0.212054","PEC_Images/SFUH.Photo Site.130510.jpg","","SGA MOBILITY - SGA ZELIE","ZID3040","1","2025","3/3/2025","PEC_Images/SFUH.Photo Chargeur.130510.jpg","Comme neuf","","","","","","SFUH1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50039295419883","BACO 401013","60","500","Comme neuf","PEC_Images/SFUH.Photo PDL.130510.jpg","PEC_Images/SFUH.Photo Disjoncteur.130514.jpg","","","","","","89332401000037832140","ZID3040","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/SFUH.Signature.130513.png"
"Traité","MCQZ","28/1/2026","","Hérouville-Saint-Clair, 2 Avenue de Garbsen","2","0","49.213066, -0.342842","PEC_Images/MCQZ.Photo Site.130954.jpg","","E-TOTEM - E TOTEM 22 KVA","ET320","2","2017","6/6/2017","PEC_Images/MCQZ.Photo Chargeur.130954.jpg","Comme neuf","","","","","","MCQZ1","T2 + EF","22","","Comme neuf","","Non testé","Badge non reconnu","","","","","","MCQZ2","T2 + EF","22","","Comme neuf","","Non testé","Badge non reconnu","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02498986865611","Baco401013","60","500","Comme neuf","PEC_Images/MCQZ.Photo PDL.130954.jpg","PEC_Images/MCQZ.Photo Disjoncteur.130958.jpg","","","","","","89332401000037829906","ET320","","1","","Ingenico","Iuc180B","Moyen","PEC_Images/MCQZ.Photo TPE.130958.jpg","PEC_Images/MCQZ.Photo plaque signalétique TPE.130959.jpg","1","Revêtement abîmé","Remplacement","PEC_Images/MCQZ.Moyent de paiement - Photo anomalie.131002.jpg","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/MCQZ.Signature.131002.png"
"Traité","AHFQ","28/1/2026","","Biéville-Beuville, 8 Rue de Lympstone","2","0","49.240211, -0.327264","PEC_Images/AHFQ.Photo Site.132302.jpg","","E-TOTEM - E TOTEM 22 KVA","ET233","2","2017","29/3/2017","PEC_Images/AHFQ.Photo Chargeur.132301.jpg","Comme neuf","","","","","","AHFQ1","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","AHFQ2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02454269065720","Baco 21014","60","500","Comme neuf","PEC_Images/AHFQ.Photo PDL.132301.jpg","PEC_Images/AHFQ.Photo Disjoncteur.132306.jpg","","","","","","89332401000037828130","ET233","","1","","Ingenico iUC180B","IUC180B-11T2305","Comme neuf","PEC_Images/AHFQ.Photo TPE.132306.jpg","PEC_Images/AHFQ.Photo plaque signalétique TPE.132307.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Weingartner wilfried","PEC_Images/AHFQ.Signature.132309.png"
"Traité","XPNY","28/1/2026","","Surville, L'Église","2","0","49.299200, 0.212531","PEC_Images/XPNY.Photo Site.132834.jpg","","E-TOTEM - E TOTEM 22 KVA","ET253","2","2015","11/9/2015","PEC_Images/XPNY.Photo Chargeur.132834.jpg","Bon","1","À mon arrivée le fil d'antenne et l'antenne sont fixés au panneau de signalisation voir photos svp","Voir pourquoi l'antenne est fixé ainsi peut-être est-ce pour avoir un meilleur réseau?","PEC_Images/XPNY.Chargeur - Photo anomalie.132834.jpg","","XPNY1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","XPNY2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02482344318804","BACO 401013","60","500","Bon","PEC_Images/XPNY.Photo PDL.132839.jpg","PEC_Images/XPNY.Photo Disjoncteur.132839.jpg","1","Bouton test du disjoncteur ne fonctionne pas. De plus le réglage de l'intensité n'est pas visible voir photos svp","Changer de disjoncteur","PEC_Images/XPNY.Alimentation - Photo anomalie.132839.jpg","","89332401000037832306","ET253","","1","","Ingenico","IUC180 11T2305","Moyen","PEC_Images/XPNY.Photo TPE.132842.jpg","PEC_Images/XPNY.Photo plaque signalétique TPE.132843.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/XPNY.Signature.132843.png"
"Traité","QFKX","28/1/2026","","Saint-Contest, Place de la Mairie","2","0","49.213480, -0.400118","PEC_Images/QFKX.Photo Site.140525.jpg","","SGA MOBILITY - SGA TAO","TAO2047","2","2025","28/2/2025","PEC_Images/QFKX.Photo Chargeur.140525.jpg","Comme neuf","","","","","","QFKX1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","QFKX2","T2","11","","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50081261005889","Baco","60","500","Comme neuf","PEC_Images/QFKX.Photo PDL.140525.jpg","PEC_Images/QFKX.Photo Disjoncteur.140529.jpg","","","","","","89332401000037830136","TAO2047","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/QFKX.Signature.140530.png"
"Traité","UTAA","28/1/2026","","Saint-Benoît-d'Hébertot, D140, L'Église","2","0","49.317172, 0.269838","PEC_Images/UTAA.Photo Site.140526.jpg","","E-TOTEM - E TOTEM 22 KVA","ET296","2","2015","14/9/2015","PEC_Images/UTAA.Photo Chargeur.140526.jpg","Bon","","","","","","UTAA1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","UTAA2","T2 + EF","22","","Bon","","Non fonctionnel","","1","Voyant bloqué sur bleu (charge) impossible de passer le badge, il m'affiche le voyant rouge.","Maintenance a prévoir.","PEC_Images/UTAA.Prise 2 - Photo anomalie.140526.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02422865302854","BACO 401013","50","500","Bon","PEC_Images/UTAA.Photo PDL.140530.jpg","PEC_Images/UTAA.Photo Disjoncteur.140530.jpg","","","","","","89332401000037832181","ET296","","1","","Ingenico","IUC180 11T2305","Hors d'usage","PEC_Images/UTAA.Photo TPE.140530.jpg","PEC_Images/UTAA.Photo plaque signalétique TPE.140534.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","","","Fait","Fait","","Laurent Elodie","PEC_Images/UTAA.Signature.140533.png"
"Traité","DVAY","28/1/2026","","Les Authieux-sur-Calonne, 1195 Le Bourg","2","0","49.297599, 0.282179","PEC_Images/DVAY.Photo Site.144011.jpg","","SGA MOBILITY - SGA ZELIE","ZID3062","2","2025","3/2/2025","PEC_Images/DVAY.Photo Chargeur.144011.jpg","Comme neuf","","","","","","DVAY1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","DVAY2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50038424676425","BACO 401013","60","500","Comme neuf","PEC_Images/DVAY.Photo PDL.144011.jpg","PEC_Images/DVAY.Photo Disjoncteur.144015.jpg","","","","","","89332401000037831811","ZID3062","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/DVAY.Signature.144014.png"
"Traité","MCWD","28/1/2026","","Hérouville-Saint-Clair, Place du Café des Images","2","0","49.202152, -0.332825","PEC_Images/MCWD.Photo Site.145635.jpg","","E-TOTEM - E TOTEM 22 KVA","ET156","2","2016","4/7/2016","PEC_Images/MCWD.Photo Chargeur.145635.jpg","Comme neuf","","","","","","MCWD1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","MCWD2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02490303799317","Baco401013","60","500","Comme neuf","PEC_Images/MCWD.Photo PDL.145635.jpg","PEC_Images/MCWD.Photo Disjoncteur.145638.jpg","","","","","","89332401000037829914","ET156","","1","","Ingenico","Iuc180B","Bon","PEC_Images/MCWD.Photo TPE.145639.jpg","PEC_Images/MCWD.Photo plaque signalétique TPE.145639.jpg","","","","","","Poteau de protection","4","Mauvais","","1","Poteau tordu x1","Remplacement","PEC_Images/MCWD.Protection - Photo anomalie.145642.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/MCWD.Signature.145642.png"
"Traité","MDFG","28/1/2026","","Hérouville-Saint-Clair, Rue Guyon de Guercheville","2","0","49.202147, -0.345281","PEC_Images/MDFG.Photo Site.150145.jpg","","E-TOTEM - E TOTEM 22 KVA","ET129","2","2016","3/3/2016","PEC_Images/MDFG.Photo Chargeur.150145.jpg","Bon","","","","","","MDFG1","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","MDFG2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02499710456323","Baco401013","60","500","Comme neuf","PEC_Images/MDFG.Photo PDL.150145.jpg","PEC_Images/MDFG.Photo Disjoncteur.150150.jpg","","","","","","89332401000037829922","ET129","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","1","Poteau plier","Remplacement","PEC_Images/MDFG.Protection - Photo anomalie.150150.jpg","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/MDFG.Signature.150149.png"
"Traité","JAHQ","28/1/2026","","Épron, 320 Rue Éole","2","0","49.221201, -0.374296","PEC_Images/JAHQ.Photo Site.150958.jpg","","E-TOTEM - E TOTEM 22 KVA","ET215","2","2017","28/3/2017","PEC_Images/JAHQ.Photo Chargeur.150958.jpg","Bon","","","","","","JAHQ1","T2 + EF","22","","Bon","","Non testé","Badge non reconnu (voyant rouge)","","","","","","JAHQ2","T2 + EF","22","","Bon","","Non testé","Badge non reconnu (voyant rouge)","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02482778472477","Baco","60","500","Bon","PEC_Images/JAHQ.Photo PDL.150958.jpg","PEC_Images/JAHQ.Photo Disjoncteur.151002.jpg","","","","","","89332401000037829690","ET215","","1","","Ingenico","54E1403144FD","Hors d'usage","PEC_Images/JAHQ.Photo TPE.151002.jpg","PEC_Images/JAHQ.Photo plaque signalétique TPE.151003.jpg","1","Votre cassé+ humidité","A remplacer","PEC_Images/JAHQ.Moyent de paiement - Photo anomalie.151006.jpg","","Aucun","0","Hors d'usage","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","1","Logo effacés","A repeindre","PEC_Images/JAHQ.Signalisation - Photo anomalie.151007.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Semble fonctionner - voyant vert. (peu être juste un problème de badge non reconnu?)","","Fait","Fait","","Yann ponge","PEC_Images/JAHQ.Signature.151006.png"
"Traité","AVNY","28/1/2026","","Bonneville-la-Louvet, Rue Henri Louvet","2","0","49.274826, 0.339464","PEC_Images/AVNY.Photo Site.151357.jpg","","E-TOTEM - E TOTEM 22 KVA","ET317","2","2016","27/12/2016","PEC_Images/AVNY.Photo Chargeur.151357.jpg","Bon","","","","","","AVNY1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","AVNY2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02498552712203","BACO 401013","60","500","Bon","PEC_Images/AVNY.Photo PDL.151357.jpg","PEC_Images/AVNY.Photo Disjoncteur.151401.jpg","1","Réglage de l'intensité du disjoncteur non lisible mis 60 car le plus fréquent","Réglage du disjoncteur","PEC_Images/AVNY.Alimentation - Photo anomalie.151401.jpg","","89332401000037828387","ET317","","1","","Ingenico","IUC180 11T2305","Bon","PEC_Images/AVNY.Photo TPE.151402.jpg","PEC_Images/AVNY.Photo plaque signalétique TPE.151404.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/AVNY.Signature.151404.png"
"Traité","HQRN","28/1/2026","","Démouville, Rue du Cimetiere","2","0","49.177135, -0.266203","PEC_Images/HQRN.Photo Site.162153.jpg","","E-TOTEM - E TOTEM 22 KVA","ET194","2","2016","16/12/2016","PEC_Images/HQRN.Photo Chargeur.162153.jpg","Comme neuf","","","","","","HQRN1","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","HQRN2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02468017257490","Baco 401013","60","500","Comme neuf","PEC_Images/HQRN.Photo PDL.162153.jpg","PEC_Images/HQRN.Photo Disjoncteur.162158.jpg","1","Bouton bleu ne disjoncte pas","Remplacement","PEC_Images/HQRN.Alimentation - Photo anomalie.162158.jpg","","89332401000037829666","ET194","","1","","Ingenico iUC180B","IUC180B-11T2305","Comme neuf","PEC_Images/HQRN.Photo TPE.162159.jpg","PEC_Images/HQRN.Photo plaque signalétique TPE.162203.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/HQRN.Signature.162204.png"
"Traité","MSRR","29/1/2026","","Jort, 20-22 Rue des Ponts","2","0","48.975994, -0.079822","PEC_Images/MSRR.Photo Site.075507.jpg","","E-TOTEM - E TOTEM 22 KVA","ET224","2","2016","26/4/2016","PEC_Images/MSRR.Photo Chargeur.075507.jpg","Bon","","","","","","MSRR1","T2 + EF","22","","Bon","","Fonctionnel","Badge non lu. Tentative de relancer la borne mais rien ne se passe","","","","","","MSRR2","T2 + EF","22","","Bon","","Fonctionnel","Badge non lu. Tentative de relancer la borne mais rien ne se passe","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02465557054175","BACO 401013","60","500","Bon","PEC_Images/MSRR.Photo PDL.075507.jpg","PEC_Images/MSRR.Photo Disjoncteur.075510.jpg","","","","","","89332401000037831050","ET224","","1","","Ingenico","IUC180 11T2305","Moyen","PEC_Images/MSRR.Photo TPE.075511.jpg","PEC_Images/MSRR.Photo plaque signalétique TPE.075511.jpg","","","","","","Poteau de protection","2","Comme neuf","1","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","","Laurent Elodie","PEC_Images/MSRR.Signature.075514.png"
"Traité","GLXY","29/1/2026","","Courcy, Le Bourg","2","0","48.972866, -0.045473","PEC_Images/GLXY.Photo Site.082237.jpg","","E-TOTEM - E TOTEM 22 KVA","ET202","2","2016","19/2/2016","PEC_Images/GLXY.Photo Chargeur.082237.jpg","Mauvais","1","À mon arrivée aucune diode d'allumer et trappe ouverte. Le disjoncteur était bien allumé le bouton test OK après avoir rallumé la borne les diodes des deux prises ainsi que les trappes ne sont ni allumées ni verrouillées. À l'intérieur de la borne forte présence de poudre blanche (type plâtre) nettoyage fait au maximum mais les petits composants électroniques ont dû en souffrir.","Prévoir maintenance. Un petit flash a été aperçu lors de la remise en route du routeur. J'ai donc éteint la borne électriquement depuis le disjoncteur général pour la mettre en sécurité point elle n'était de toute façon pas utilisable.","PEC_Images/GLXY.Chargeur - Photo anomalie.082237.jpg","","GLXY1","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","GLXY2","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02459478906729","BACO 401013","60","500","Bon","PEC_Images/GLXY.Photo PDL.082241.jpg","PEC_Images/GLXY.Photo Disjoncteur.082241.jpg","","","","","","89332401000037830938","ET202","","1","","Ingenico","IUC180 11T2305","Hors d'usage","PEC_Images/GLXY.Photo TPE.082241.jpg","PEC_Images/GLXY.Photo plaque signalétique TPE.082245.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","","","Fait","Reste à faire","Deschamps david. Borne avec grosse traces d'infiltration. Carte contrôleur HS. Impossible d'atteindre la supervision + Ooad motion. + Maintenance electrique/electronique","Laurent Elodie","PEC_Images/GLXY.Signature.082244.png"
"Traité","MNLY","29/1/2026","","Ifs, Esplanade François Mitterand","2","0","49.137650, -0.350174","PEC_Images/MNLY.Photo Site.083136.jpg","","E-TOTEM - E TOTEM 22 KVA","ET210","2","2017","2/2/2017","PEC_Images/MNLY.Photo Chargeur.083136.jpg","Comme neuf","","","","","","MNLY1","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","MNLY2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02463675722958","Baco 401013","60","500","Comme neuf","PEC_Images/MNLY.Photo PDL.083136.jpg","PEC_Images/MNLY.Photo Disjoncteur.083140.jpg","1","Bouton bleu ne fonctionne pas","Remplacement","PEC_Images/MNLY.Alimentation - Photo anomalie.083140.jpg","","89332401000037829963","ET210","","1","","Ingenico iUC180B","IUC180B-11T2305","Comme neuf","PEC_Images/MNLY.Photo TPE.083141.jpg","PEC_Images/MNLY.Photo plaque signalétique TPE.083143.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/MNLY.Signature.083143.png"
"Traité","QPTT","29/1/2026","","Morteaux-Coulibœuf, D39B, Le Perrey","2","0","48.924805, -0.073762","PEC_Images/QPTT.Photo Site.090339.jpg","","E-TOTEM - E TOTEM 22 KVA","ET289","2","2016","3/3/2016","PEC_Images/QPTT.Photo Chargeur.090339.jpg","Bon","","","","","","QPTT1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","QPTT2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02498697430048","BACO 401013","60","500","Bon","PEC_Images/QPTT.Photo PDL.090339.jpg","PEC_Images/QPTT.Photo Disjoncteur.090343.jpg","","","","","","89332401000037831092","ET289","","1","","Ingenico","IUC180 11T2305","Moyen","PEC_Images/QPTT.Photo TPE.090343.jpg","PEC_Images/QPTT.Photo plaque signalétique TPE.090343.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Impossible de changer la fiche bienvenue sur nos bornes la dernière est complètement collée à la vitre et empêche de glisser la feuille dans le support","","Fait","Fait","","Laurent Elodie","PEC_Images/QPTT.Signature.090346.png"
"Traité","GBAE","29/1/2026","","Mondeville, Route de Rouen","2","0","49.171920, -0.303338","PEC_Images/GBAE.Photo Site.090935.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51200097736301","3","2018","19/4/2018","PEC_Images/GBAE.Photo Chargeur.090936.jpg","Comme neuf","","","","","","GBAE1","CCS","100","1","Comme neuf","Comme neuf","Non testé","Badge non reconnu","","","","","","GBAE2","CHADEMO","100","1","Comme neuf","Comme neuf","Non testé","Badge non reconnu","","","","","","GBAE3","T2","43","1","Comme neuf","Comme neuf","Non testé","Badge non reconnu","","","","","","A proximité","Inconnu","Schneider","250","300","Comme neuf","PEC_Images/GBAE.Photo PDL.090935.jpg","PEC_Images/GBAE.Photo Disjoncteur.090939.jpg","","","","","","89332401000037829583","DBT.QCNG.51200097736301","","1","1","Yoneo worldline","0","Bon","PEC_Images/GBAE.Photo TPE.090939.jpg","PEC_Images/GBAE.Photo plaque signalétique TPE.090939.jpg","1","Pas de plaque signalétique","Ajout de la plaque","PEC_Images/GBAE.Moyent de paiement - Photo anomalie.090942.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","OK","Oui","","","Fait","Fait","Borne ne remonte pas","Desprez Maxime","PEC_Images/GBAE.Signature.090942.png"
"Traité","MPCW","29/1/2026","","Ifs, Rue des Pyrénées","2","0","49.139914, -0.355884","PEC_Images/MPCW.Photo Site.091250.jpg","","E-TOTEM - E TOTEM 22 KVA","ET219","2","2017","2/2/2017","PEC_Images/MPCW.Photo Chargeur.091250.jpg","Comme neuf","1","Trou dans herbe autour de la borne","Reboucher","PEC_Images/MPCW.Chargeur - Photo anomalie.091250.jpg","","MPCW1","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","MPCW2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02471056330716","B1co 401013","60","500","Comme neuf","PEC_Images/MPCW.Photo PDL.091254.jpg","PEC_Images/MPCW.Photo Disjoncteur.091255.jpg","","","","","","89332401000037829971","ET219","","1","","Ingenico iUC180B","IUC180B-11T2305","Comme neuf","PEC_Images/MPCW.Photo TPE.091255.jpg","PEC_Images/MPCW.Photo plaque signalétique TPE.091258.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","0","","","1","","1","Absence panneau","En mettre un","PEC_Images/MPCW.Signalisation - Photo anomalie.091258.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/MPCW.Signature.091259.png"
"Traité","XLWP","29/1/2026","","Subles, 12 Rue Saint-Martin","1","0","49.238519, -0.752153","PEC_Images/XLWP.Photo Site.094738.jpg","","E-TOTEM - E TOTEM 22 KVA","ET125","2","2016","3/3/2016","PEC_Images/XLWP.Photo Chargeur.094738.jpg","Hors d'usage","","","","","","XLWP1","T2 + EF","22","","Hors d'usage","","Non testé","Pas accessible","","","","","","XLWP2","T2 + EF","22","","Hors d'usage","","Non testé","Pas accessible","","","","","","","","","","","","","","","","","","","Intégré au chargeur","Nc","Nc","60","500","Hors d'usage","PEC_Images/XLWP.Photo PDL.094738.jpg","PEC_Images/XLWP.Photo Disjoncteur.094742.jpg","","","","","","89332401000037828940","ET125","","","","","","","","","","","","","","Aucun","0","Hors d'usage","","","","","","","0","","","","","","","","","Traité","OK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","NOK","Non","EN ZONE TRAVAUX (PREVISIONNEL DE FIN AVRIL - VU AVEC ENTREPRISE SUR OLACE LE 29/01","","Reste à faire","Reste à faire","Toute la maintenance. Zone actuellement en travaux. A faire entierement.","Yann ponge","PEC_Images/XLWP.Signature.094742.png"
"Traité","SNYH","29/1/2026","","Vignats, Rue des Vignes","2","0","48.854949, -0.105453","PEC_Images/SNYH.Photo Site.095651.jpg","","DBT - SQC-Keren","DBT.L2.961D44","2","2024","18/6/2024","PEC_Images/SNYH.Photo Chargeur.095651.jpg","Comme neuf","1","Prise numéro 2 en défaut impossible de trouver le problème.","Maintenance a prevoir","PEC_Images/SNYH.Chargeur - Photo anomalie.095651.jpg","","SNYH1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","SNYH2","T2 + EF","22","","Comme neuf","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50084013144937","BACO 401013","60","500","Comme neuf","PEC_Images/SNYH.Photo PDL.095654.jpg","PEC_Images/SNYH.Photo Disjoncteur.095655.jpg","","","","","","89332401000037831134","DBT.L2.961D44","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","","","Fait","Fait","Supervision faite, verifiée et relue x2, toutes les informations restent bien au bon endroit. Mais la borne ne remonte pas sur Load-motion.","Laurent Elodie","PEC_Images/SNYH.Signature.095654.png"
"Traité","GEGW","29/1/2026","","Saint-Pierre-du-Bû, Route des Logettes","1","0","48.867950, -0.217274","PEC_Images/GEGW.Photo Site.103014.jpg","","SGA MOBILITY - SGA ZELIE","ZID3094","1","2025","14/8/2025","PEC_Images/GEGW.Photo Chargeur.103015.jpg","Comme neuf","","","","","","GEGW1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50068234489804","BACO 401013","60","500","Comme neuf","PEC_Images/GEGW.Photo PDL.103015.jpg","PEC_Images/GEGW.Photo Disjoncteur.103019.jpg","","","","","","89332401000037830912","ZID3094","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/GEGW.Signature.103019.png"
"Traité","MMWY","29/1/2026","","Ifs, Avenue Jean Vilar","2","0","49.150531, -0.350887","PEC_Images/MMWY.Photo Site.103047.jpg","","E-TOTEM - E TOTEM 22 KVA","ET216","2","2017","2/2/2017","PEC_Images/MMWY.Photo Chargeur.103047.jpg","Comme neuf","","","","","","MMWY1","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","MMWY2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02463241569505","Baco 401013","60","500","Comme neuf","PEC_Images/MMWY.Photo PDL.103046.jpg","PEC_Images/MMWY.Photo Disjoncteur.103050.jpg","","","","","","89332401000037829955","ET216","","1","","Ingenico iUC180B","IUC180B-11T2305","Comme neuf","PEC_Images/MMWY.Photo TPE.103050.jpg","PEC_Images/MMWY.Photo plaque signalétique TPE.103051.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/MMWY.Signature.103053.png"
"Traité","LBMA","29/1/2026","","Fontaine-Henry, 1 Rue du Régiment de la Chaudière","2","0","49.274537, -0.452906","PEC_Images/LBMA.Photo Site.103215.jpg","","E-TOTEM - E TOTEM 22 KVA","ET278","2","2017","7/4/2017","PEC_Images/LBMA.Photo Chargeur.103215.jpg","Bon","","","","","","LBMA1","T2 + EF","22","","Dégradé","","Non testé","La prise ne rentre pas dans le connecteur (ça coince)","1","La prise ne rentre pas dans le connecteur (ça coince","A remplacer","PEC_Images/LBMA.Prise 1 - Photo anomalie.103215.jpg","","LBMA2","T2 + EF","22","","Mauvais","","Non testé","La prise ne rentre pas dans le connecteur (ça coince","1","La prise ne rentre pas dans le connecteur (ça coince","A remplacer","PEC_Images/LBMA.Prise 2 - Photo anomalie.103218.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02474529557688","Baco","60","500","Bon","PEC_Images/LBMA.Photo PDL.103219.jpg","PEC_Images/LBMA.Photo Disjoncteur.103220.jpg","1","Bouton test hs","Remplacer le disjoncteur","PEC_Images/LBMA.Alimentation - Photo anomalie.103222.jpg","","89332401000037829849","ET278","","1","","Ingenico","54E14063767A","Mauvais","PEC_Images/LBMA.Photo TPE.103223.jpg","PEC_Images/LBMA.Photo plaque signalétique TPE.103223.jpg","1","Humidité dans letpe","A remplacer","PEC_Images/LBMA.Moyent de paiement - Photo anomalie.103225.jpg","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","","","1","Peinture des logo et place en mauvaise etat","A repeindre","PEC_Images/LBMA.Signalisation - Photo anomalie.103226.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","La prise T2 ne rentre pas dans les connecteurs (ça coince)","","Fait","Fait","Faire remonter la borne, n'apparaît pas sur loadstation","Yann ponge","PEC_Images/LBMA.Signature.103227.png"
"Traité","JKFA","29/1/2026","","Falaise, Place Edward Holman","2","0","48.889717, -0.195637","PEC_Images/JKFA.Photo Site.110121.jpg","","SGA MOBILITY - SGA ZELIE","ZID3005","2","2024","17/4/2024","PEC_Images/JKFA.Photo Chargeur.110121.jpg","Comme neuf","","","","","","JKFA1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","JKFA2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50094143477965","BACO 401013","60","500","Comme neuf","PEC_Images/JKFA.Photo PDL.110121.jpg","PEC_Images/JKFA.Photo Disjoncteur.110125.jpg","","","","","","89332401000037830953","ZID3005","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/JKFA.Signature.110125.png"
"Traité","LCJN","29/1/2026","","Fontaine-Henry, 8-10 Rue de Scoriton","2","0","49.276827, -0.458369","PEC_Images/LCJN.Photo Site.112057.jpg","","E-TOTEM - E TOTEM 22 KVA","ET279","2","2017","4/5/2017","PEC_Images/LCJN.Photo Chargeur.112057.jpg","Bon","","","","","","LCJN1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","LCJN2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02474674275444","Baco","60","500","Bon","PEC_Images/LCJN.Photo PDL.112057.jpg","PEC_Images/LCJN.Photo Disjoncteur.112101.jpg","","","","","","89332401000037829856","ET279","","1","","Ingenico","54E140637240","Bon","PEC_Images/LCJN.Photo TPE.112101.jpg","PEC_Images/LCJN.Photo plaque signalétique TPE.112102.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","1","Peinture des places effacée","A repeindre","PEC_Images/LCJN.Signalisation - Photo anomalie.112105.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/LCJN.Signature.112105.png"
"Traité","QMSF","29/1/2026","","Mondeville, 111 Rue Emile Zola","2","0","49.172435, -0.318319","PEC_Images/QMSF.Photo Site.112113.jpg","","E-TOTEM - E TOTEM 22 KVA","ET176","2","2016","13/10/2016","PEC_Images/QMSF.Photo Chargeur.112113.jpg","Bon","1","Revêtement abîmé,  trappe tordue","Remplacement revêtement","PEC_Images/QMSF.Chargeur - Photo anomalie.112113.jpg","","QMSF1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","QMSF2","T2 + EF","22","","Bon","","Non fonctionnel","Prise HS","1","Hs et trappe tordue + manque EV Charge Control","Réparation","PEC_Images/QMSF.Prise 2 - Photo anomalie.173708.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02490448517180","Baco21014","60","500","Comme neuf","PEC_Images/QMSF.Photo PDL.112117.jpg","PEC_Images/QMSF.Photo Disjoncteur.112117.jpg","","","","","","89332401000037830185","ET176","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","","","Fait","Fait","Passage deschamps david. Présence Cloudgate,  pas de communication","Desprez Maxime","PEC_Images/QMSF.Signature.112121.png"
"Traité","BWPL","29/1/2026","","Falaise, 2 Boulevard De La Libération","2","0","48.896930, -0.197478","PEC_Images/BWPL.Photo Site.113126.jpg","","SGA MOBILITY - SGA TAO","TAO2086","2","2025","19/8/2025","PEC_Images/BWPL.Photo Chargeur.113126.jpg","Comme neuf","","","","","","BWPL1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","BWPL2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50033936105549","BACO 401011","60","500","Comme neuf","PEC_Images/BWPL.Photo PDL.113126.jpg","PEC_Images/BWPL.Photo Disjoncteur.113129.jpg","","","","","","89332401000037830870","TAO2086","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/BWPL.Signature.113129.png"
"Traité","JLDX","29/1/2026","","Falaise, Bd de la Libération","2","0","48.895899, -0.198457","PEC_Images/JLDX.Photo Site.122757.jpg","","SGA MOBILITY - SGA ZELIE","ZID3018","2","2024","17/4/2024","PEC_Images/JLDX.Photo Chargeur.095837.jpg","Comme neuf","","","","","","JLDX1","T2 + EF","7.4","","Comme neuf","","Non fonctionnel","Badge refuse","1","Disjoncteur remplacé par Citeos mais sans remplacer l'auxiliaire (il pend dans la borne).","Remplacer l'auxiliaire qui était compatible avec le disjoncteur C40 de marque SGA par un auxiliaire de disjoncteur Schneider (Modèledu disjoncteur : IC60L C 40A).","PEC_Images/JLDX.Prise 1 - Photo anomalie.095837.jpg","","JLDX2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge refusé","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50039570361704","BACO 401011","60","500","Comme neuf","PEC_Images/JLDX.Photo PDL.122801.jpg","PEC_Images/JLDX.Photo Disjoncteur.122801.jpg","","","","","","89332401000037830979","ZID3018","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","Il faut remplacer l'auxiliaire du disjoncteur C40 du PDC 1 pour rendre la borne pleinement opérationnelle.","","Fait","Fait","Supervision faite mais la borne ne remonte pas sur Load-motion. QD : Le teltonika n'était pas paramétré et l'URL n'était pas la bonne.","Laurent Elodie","PEC_Images/JLDX.Signature.122802.png"
"Traité","XRJL","29/1/2026","","Thaon, Rue du Lavoir","2","0","49.258360, -0.449757","PEC_Images/XRJL.Photo Site.123224.jpg","","E-TOTEM - E TOTEM 22 KVA","ET196","2","2016","27/12/2016","PEC_Images/XRJL.Photo Chargeur.123224.jpg","Bon","","","","","","XRJL2","T3 + EF","22","","Bon","","Non testé","Véhicule non compatible (test de la EF ok)","","","","","","XRJL1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02484949239949","Baco","60","500","Bon","PEC_Images/XRJL.Photo PDL.123224.jpg","PEC_Images/XRJL.Photo Disjoncteur.123228.jpg","","","","","","89332401000037830441","ET196","","1","","Ingenico","54E140313704","Moyen","PEC_Images/XRJL.Photo TPE.123228.jpg","PEC_Images/XRJL.Photo plaque signalétique TPE.123228.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/XRJL.Signature.123231.png"
"Traité","QMKF","29/1/2026","","Mondeville, Rue Calmette","2","1","49.178434, -0.317612","PEC_Images/QMKF.Photo Site.124453.jpg","","E-TOTEM - E TOTEM 22 KVA","ET171","2","2016","13/10/2016","PEC_Images/QMKF.Photo Chargeur.124453.jpg","Comme neuf","","","","","","QMKF1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","QMKF2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02490593234921","Baco401013","60","500","Comme neuf","PEC_Images/QMKF.Photo PDL.124453.jpg","PEC_Images/QMKF.Photo Disjoncteur.124457.jpg","","","","","","89332401000037830177","ET171","","","","","","","","","","","","","","Aucun","0","Comme neuf","1","","","","","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Présence d’un cloudgate, communication impossible.","","Fait","Reste à faire","Cloudgate. Programmation, pas de communication avec la borne. MP: carte électronique hs, l'un des 2 noyaux rj45 hs, et impossibilité de changer les paramètres réseau local. QD: Borne mise hors tension, un client à eu son câble bloqué, investiguer sur la partie verrouillage T2","Desprez Maxime","PEC_Images/QMKF.Signature.124457.png"
"Traité","JUWT","29/1/2026","","Falaise, Place du Docteur Cailloué","2","0","48.892615, -0.201829","PEC_Images/JUWT.Photo Site.125944.jpg","","E-TOTEM - E TOTEM 22 KVA","ET165","2","2016","5/6/2016","PEC_Images/JUWT.Photo Chargeur.125944.jpg","Bon","1","Côté prise numéro 2 porte du haut serrure du haut ne fonctionne plus. La porte était ouverte à mon arrivée","Changement de serrure","PEC_Images/JUWT.Chargeur - Photo anomalie.125944.jpg","","JUWT1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","JUWT2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02454413784829","BACO 401013","60","500","Bon","PEC_Images/JUWT.Photo PDL.125948.jpg","PEC_Images/JUWT.Photo Disjoncteur.125948.jpg","","","","","","89332401000037830987","ET165","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/JUWT.Signature.125948.png"
"Traité","VUYM","29/1/2026","","Authie, Rue De L'abbaye","2","0","49.206288, -0.430294","PEC_Images/VUYM.Photo Site.131344.jpg","","SGA MOBILITY - SGA TAO","TAO2045","2","2025","31/1/2025","PEC_Images/VUYM.Photo Chargeur.131343.jpg","Comme neuf","","","","","","VUYM1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","VUYM2","T2","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50077064302755","Baco","60","500","Comme neuf","PEC_Images/VUYM.Photo PDL.131343.jpg","PEC_Images/VUYM.Photo Disjoncteur.131348.jpg","","","","","","89332401000037830425","TAO2045","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Yann ponge","PEC_Images/VUYM.Signature.131348.png"
"Traité","HQHM","29/1/2026","","Cuverville, 1 Rue de Sannerville","2","0","49.192750, -0.262382","PEC_Images/HQHM.Photo Site.133243.jpg","","E-TOTEM - E TOTEM 22 KVA","ET225","2","2017","21/3/2017","PEC_Images/HQHM.Photo Chargeur.133243.jpg","Moyen","1","Abîmé","Remplacement","PEC_Images/HQHM.Chargeur - Photo anomalie.133243.jpg","","HQHM1","T2 + EF","22","","Comme neuf","","Non testé","Badge non reconnu","","","","","","HQHM2","T2 + EF","22","","Comme neuf","","Non testé","Badge non reconu","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02465991207523","Baco401013","60","500","Comme neuf","PEC_Images/HQHM.Photo PDL.133247.jpg","PEC_Images/HQHM.Photo Disjoncteur.133248.jpg","","","","","","89332401000037829658","ET225","","1","","Ingenico","Iuc180b","Moyen","PEC_Images/HQHM.Photo TPE.133248.jpg","PEC_Images/HQHM.Photo plaque signalétique TPE.133251.jpg","1","Buée","Remplacement","PEC_Images/HQHM.Moyent de paiement - Photo anomalie.133251.jpg","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/HQHM.Signature.133251.png"
"Traité","TGXN","29/1/2026","","Le Castelet, Chemin de la Jalousie","2","0","49.073767, -0.298454","PEC_Images/TGXN.Photo Site.134055.jpg","","E-TOTEM - E TOTEM 22 KVA","ET232","2","2017","29/3/2017","PEC_Images/TGXN.Photo Chargeur.134055.jpg","Comme neuf","1","Adresse non présente sur Excel le castelet chemin de la jalousie","ET232 mise sur adresse bretteville sur laize route de roulement","PEC_Images/TGXN.Chargeur - Photo anomalie.134055.jpg","","TGXN1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","TGXN2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02488567184495","Baco 401013","60","500","Comme neuf","PEC_Images/TGXN.Photo PDL.134059.jpg","PEC_Images/TGXN.Photo Disjoncteur.134059.jpg","1","Bouton bleu ne fonctionne pas","Remplacement","PEC_Images/TGXN.Alimentation - Photo anomalie.134100.jpg","","89332401000037830292","ET232","","1","","Ingenico iUC180B","IUC180B-11T2305","Bon","PEC_Images/TGXN.Photo TPE.134102.jpg","PEC_Images/TGXN.Photo plaque signalétique TPE.134104.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/TGXN.Signature.134103.png"
"Traité","HTZX","29/1/2026","","Falaise, Rue Maurice Nicolas","2","0","48.898344, -0.187871","PEC_Images/HTZX.Photo Site.134515.jpg","","SGA MOBILITY - SGA ZELIE","ZID3017","1","2024","17/4/2024","PEC_Images/HTZX.Photo Chargeur.134515.jpg","Comme neuf","","","","","","HTZX1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50062160811051","BACO 401011","60","500","Comme neuf","PEC_Images/HTZX.Photo PDL.134515.jpg","PEC_Images/HTZX.Photo Disjoncteur.134520.jpg","","","","","","89332401000037830946","ZID3017","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","2","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/HTZX.Signature.134520.png"
"Traité","YGWX","29/1/2026","","Falaise, Rue des Champs Saint Georges","2","0","48.890408, -0.187395","PEC_Images/YGWX.Photo Site.141611.jpg","","SGA MOBILITY - SGA TAO","TAO2033","2","2025","15/10/2025","PEC_Images/YGWX.Photo Chargeur.141611.jpg","Comme neuf","1","Pas d'espace pour l'affiche bienvenue sur nos bornes","Affiche laissée dans la borne","PEC_Images/YGWX.Chargeur - Photo anomalie.141611.jpg","","YGWX1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","YGWX2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50030465246980","BACO 401013","60","500","Comme neuf","PEC_Images/YGWX.Photo PDL.141614.jpg","PEC_Images/YGWX.Photo Disjoncteur.141614.jpg","","","","","","89332401000037831183","TAO2033","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/YGWX.Signature.141614.png"
