"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","FZGH","4/2/2026","","Saint-Aubin-des-Bois, Route de la Fortinière","2","0","48.830761, -1.129444","PEC_Images/FZGH.Photo Site.095419.jpg","","SGA MOBILITY - SGA ZELIE","ZID3110","1","2025","29/9/2025","PEC_Images/FZGH.Photo Chargeur.095419.jpg","Comme neuf","","","","","","FZGH1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50039001287006","Baco 4010111","60","500","Comme neuf","PEC_Images/FZGH.Photo PDL.095419.jpg","PEC_Images/FZGH.Photo Disjoncteur.095423.jpg","","","","","","89332401000037832850","ZID3110","","","","","","","","","","","","","","Arceau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/FZGH.Signature.095423.png"
"Traité","BDEA","4/2/2026","","Valdallière, 20 Place du Colonel Candau","2","0","48.852986, -0.676109","PEC_Images/BDEA.Photo Site.103132.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51220097846889","3","2023","22/11/2023","PEC_Images/BDEA.Photo Chargeur.103132.jpg","Bon","","","","","","BDEA1","CCS","100","1","Bon","Bon","Fonctionnel","","1","Poignée cassée","Remplacer poignet","PEC_Images/BDEA.Prise 1 - Photo anomalie.103132.jpg","","BDEA2","CHADEMO","100","1","Bon","Bon","Non testé","Véhicule non adapté","","","","","","BDEA3","T2","22","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","","Schneider Electric","250","300","Bon","PEC_Images/BDEA.Photo PDL.103136.jpg","PEC_Images/BDEA.Photo Disjoncteur.103137.jpg","","","","","","89332401000037832348","DBT.QCNG.51220097846889","","1","1","Wordline yoneo","00010257","Bon","PEC_Images/BDEA.Photo TPE.103137.jpg","PEC_Images/BDEA.Photo plaque signalétique TPE.103139.jpg","1","TPE service indisponible","Remise en fonction","PEC_Images/BDEA.Moyent de paiement - Photo anomalie.103140.jpg","","Poteau de protection","2","Bon","","","","","","","2","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/BDEA.Signature.103141.png"
"Traité","ZFEC","4/2/2026","","Vire Normandie, 40-42 Avenue de la Gare","2","0","48.845387, -0.884928","PEC_Images/ZFEC.Photo Site.103341.jpg","","E-TOTEM - E TOTEM 22 KVA","ET112","2","2015","22/12/2015","PEC_Images/ZFEC.Photo Chargeur.103341.jpg","Bon","","","","","","ZFEC1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","ZFEC2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02407525218102","Baco401013","60","500","Comme neuf","PEC_Images/ZFEC.Photo PDL.103341.jpg","PEC_Images/ZFEC.Photo Disjoncteur.103344.jpg","","","","","","89332401000038565046","ET112","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Cloudgate,  pas de communication avec borne programmation impossible","","Fait","Fait","Programmation","Desprez Maxime","PEC_Images/ZFEC.Signature.103344.png"
"Traité","FKTK","4/2/2026","","Noues de Sienne, Rue De Le Gast","2","0","48.795884, -1.075366","PEC_Images/FKTK.Photo Site.110029.jpg","","SGA MOBILITY - SGA ZELIE","ZID3109","1","2025","","PEC_Images/FKTK.Photo Chargeur.110029.jpg","Comme neuf","","","","","","FKTK1","T2 + EF","7.4","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50049999433419","Baco 401011","60","500","Comme neuf","PEC_Images/FKTK.Photo PDL.110029.jpg","PEC_Images/FKTK.Photo Disjoncteur.110034.jpg","","","","","","89332401000037832827","ZID3109","","","","","","","","","","","","","","Arceau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne non remonter","Wilfried Weingartner","PEC_Images/FKTK.Signature.110035.png"
"Traité","VUAW","4/2/2026","","Condé-en-Normandie, 14 D512","2","0","48.857160, -0.605962","PEC_Images/VUAW.Photo Site.113324.jpg","","DBT - SQC-Keren","DBT.L2.966589","2","2025","20/3/2025","PEC_Images/VUAW.Photo Chargeur.113324.jpg","Bon","1","Feuille non plastifiée","A remplacer par feuille plastifiée","PEC_Images/VUAW.Chargeur - Photo anomalie.113324.jpg","","VUAW1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","VUAW2","T2","22","","Bon","","Fonctionnel","","1","Porte ne tient pas fermé","Voir capteur ou système de verrouillage","PEC_Images/VUAW.Prise 2 - Photo anomalie.113328.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02451374709601","BACO 4 010 13","60","500","Bon","PEC_Images/VUAW.Photo PDL.113329.jpg","PEC_Images/VUAW.Photo Disjoncteur.113329.jpg","","","","","","89332401000037832652","DBT.L2.966589","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Dégradé","1","Manque 1 panneau","Remettre poteau","PEC_Images/VUAW.Signalisation - Photo anomalie.113332.jpg","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/VUAW.Signature.113332.png"
"Traité","VUYT","4/2/2026","","Vire Normandie, Place de la Gare","2","0","48.846144, -0.883096","PEC_Images/VUYT.Photo Site.124146.jpg","","SGA MOBILITY - SGA TAO","TAO2029","2","2025","28/3/2025","PEC_Images/VUYT.Photo Chargeur.124145.jpg","Comme neuf","","","","","","VUYT1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","VUYT2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50079669282950","Baco401011","60","500","Comme neuf","PEC_Images/VUYT.Photo PDL.124145.jpg","PEC_Images/VUYT.Photo Disjoncteur.124150.jpg","","","","","","89332401000038564999","TAO2029","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/VUYT.Signature.124150.png"
"Traité","WPZP","4/2/2026","","Condé-en-Normandie, D54","2","0","48.920042, -0.576362","PEC_Images/WPZP.Photo Site.131714.jpg","","E-TOTEM - E TOTEM 22 KVA","ET252","2","2017","18/5/2017","PEC_Images/WPZP.Photo Chargeur.131714.jpg","Bon","","","","","","WPZP1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","WPZP2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02481041858703","BACO 4 010 13","60","500","Dégradé","PEC_Images/WPZP.Photo PDL.131713.jpg","PEC_Images/WPZP.Photo Disjoncteur.131718.jpg","","","","","","89332401000037832678","ET252","","1","","Ingenico IUC1808","54E14063763D","Moyen","PEC_Images/WPZP.Photo TPE.131718.jpg","PEC_Images/WPZP.Photo plaque signalétique TPE.131719.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/WPZP.Signature.131722.png"
"Traité","JYEA","4/2/2026","","Noues de Sienne, Rue du Mesnil Caussois","2","0","48.840326, -1.041513","PEC_Images/JYEA.Photo Site.134835.jpg","","SGA MOBILITY - SGA ZELIE","ZID3007","2","2024","16/5/2024","PEC_Images/JYEA.Photo Chargeur.134835.jpg","Comme neuf","","","","","","JYEA1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non détecter","","","","","","JYEA2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50084157993811","Baco 4010111","60","500","Comme neuf","PEC_Images/JYEA.Photo PDL.134835.jpg","PEC_Images/JYEA.Photo Disjoncteur.134838.jpg","","","","","","89332401000037832900","ZID3007","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Intervention de SGA prévue le 19/02 pour mise à jour et paramétrage OCPP. QD: intervention réalisée, supervision OK","","Fait","Fait","Impossible d'accéder à la deuxième pour accéder au modification. Fait migration sur teltonika. Interface web borne impossible d'accès. QD: supervision ok suite à l'intervention de SGA","Wilfried Weingartner","PEC_Images/JYEA.Signature.134838.png"
"Traité","QYYH","4/2/2026","","Les Monts d'Aunay, Place des Grimoultais","1","0","48.961153, -0.609264","PEC_Images/QYYH.Photo Site.140654.jpg","","SGA MOBILITY - SGA ZELIE","ZID3052","1","2024","10/12/2024","PEC_Images/QYYH.Photo Chargeur.140654.jpg","Bon","","","","","","QYYH1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50031188731452","BACO 4 010 13","60","500","Comme neuf","PEC_Images/QYYH.Photo PDL.140654.jpg","PEC_Images/QYYH.Photo Disjoncteur.140658.jpg","","","","","","89332401000037832561","ZID3052","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/QYYH.Signature.140658.png"
"Traité","EZKS","4/2/2026","","Giberville, Giberville, Aire de covoiturage","2","0","49.171797, -0.294423","PEC_Images/EZKS.Photo Site.142629.jpg","","DBT - MS120/180","DBT.MS.233","3","2025","22/8/2025","PEC_Images/EZKS.Photo Chargeur.142630.jpg","Comme neuf","","","","","","EZKS1","CCS","120","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","EZKS2","CCS","120","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","EZKS3","T2","22","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","A proximité","","Abb XT4N 250","250","300","Comme neuf","PEC_Images/EZKS.Photo PDL.142629.jpg","PEC_Images/EZKS.Photo Disjoncteur.142634.jpg","","","","","","89332401000037829450","DBT.MS.233","","1","1","Worldline Valina","CNH5488","Comme neuf","PEC_Images/EZKS.Photo TPE.142634.jpg","PEC_Images/EZKS.Photo plaque signalétique TPE.142635.jpg","","","","","","Poteau de protection","1","Comme neuf","1","","","","","","2","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Paluch Mario","PEC_Images/EZKS.Signature.142637.png"
"Traité","ZLTF","4/2/2026","","Vire Normandie, Rue de Caen","2","0","48.849437, -0.882365","PEC_Images/ZLTF.Photo Site.143939.jpg","","E-TOTEM - E TOTEM 22 KVA","ET111","2","2015","22/12/2015","PEC_Images/ZLTF.Photo Chargeur.143939.jpg","Bon","","","","","","ZLTF1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","ZLTF2","T3 + EF","22","","Comme neuf","","Non testé","Véhicule non adapté","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02452966607434","Baco401013","60","500","Comme neuf","PEC_Images/ZLTF.Photo PDL.143939.jpg","PEC_Images/ZLTF.Photo Disjoncteur.143942.jpg","","","","","","89332401000038565061","ET111","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Carte sim non activé, borne ne remonte pas","","Fait","Fait","Sim non Connecté,  borne ne remonte pas","Desprez Maxime","PEC_Images/ZLTF.Signature.143943.png"
"Traité","NVRN","4/2/2026","","Landelles-et-Coupigny, Rue du Centre","2","0","48.888491, -0.998142","PEC_Images/NVRN.Photo Site.153337.jpg","","DBT - SQC-Keren","DBT.L2.966ABB","2","2024","16/5/2024","PEC_Images/NVRN.Photo Chargeur.153337.jpg","Bon","","","","","","NVRN1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","NVRN2","T2 + EF","22","","Comme neuf","","Non testé","Hors service","1","Hors service","Réparation","PEC_Images/NVRN.Prise 2 - Photo anomalie.153337.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50088645284709","Baco 401013","60","500","Comme neuf","PEC_Images/NVRN.Photo PDL.153341.jpg","PEC_Images/NVRN.Photo Disjoncteur.153341.jpg","","","","","","89332401000038565194","DBT.L2.966ABB","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","","","Fait","Fait","Borne  non remonter","Wilfried Weingartner","PEC_Images/NVRN.Signature.153341.png"
"Traité","ABUA","4/2/2026","","Les Monts d'Aunay, Place du Marché","2","0","49.021653, -0.633217","PEC_Images/ABUA.Photo Site.160053.jpg","","E-TOTEM - E TOTEM 22 KVA","ET144","2","2016","26/3/2016","PEC_Images/ABUA.Photo Chargeur.160053.jpg","Bon","1","Page configuration des interfaces vide voir constructeur","Voir constructeur pour configuration interface","PEC_Images/ABUA.Chargeur - Photo anomalie.160053.jpg","","ABUA1","T2 + EF","22","","Bon","","Non fonctionnel","Page configuration des interfaces vide voir constructeur","1","Charge ne se lance pas, leds bleues mais aucune puissance délivrée","Investiguer plus","PEC_Images/ABUA.Prise 1 - Photo anomalie.185757.jpg","","ABUA2","T2 + EF","22","","Bon","","Fonctionnel","Page configuration des interfaces vide voir constructeur","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02483791498739","BACO 4 010 13","40","500","Bon","PEC_Images/ABUA.Photo PDL.160057.jpg","PEC_Images/ABUA.Photo Disjoncteur.160058.jpg","","","","","","89332401000037828395","ET144","","","","","","","","","","","","","","Poteau de protection","4","Mauvais","","1","Poteau tordu","Poteau a redresser","PEC_Images/ABUA.Protection - Photo anomalie.160058.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","1 PDC sur 2 charge","","Fait","Fait","Page configuration des interfaces vide voir constructeur/ paramètres clougate a faire. QD: paramétrage fait, supervision OK","VERDIER David","PEC_Images/ABUA.Signature.160101.png"
"Traité","GFPV","4/2/2026","","Souleuvre en Bocage, Place René Maupas","2","0","48.893889, -0.888808","PEC_Images/GFPV.Photo Site.162220.jpg","","SGA MOBILITY - SGA ZELIE","ZID3097","2","2025","5/8/2025","PEC_Images/GFPV.Photo Chargeur.162220.jpg","Comme neuf","","","","","","GFPV1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","GFPV2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50063747783911","Baco 401011","60","500","Comme neuf","PEC_Images/GFPV.Photo PDL.162220.jpg","PEC_Images/GFPV.Photo Disjoncteur.162223.jpg","","","","","","89332401000037832868","ZID3097","","","","","","","","","","","","","","Arceau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/GFPV.Signature.162224.png"
"Traité","ZJXC","4/2/2026","","Vire Normandie, Place du Champ de Foire","2","0","48.840069, -0.888487","PEC_Images/ZJXC.Photo Site.163219.jpg","","E-TOTEM - E TOTEM 22 KVA","ET115","2","2015","22/12/2015","PEC_Images/ZJXC.Photo Chargeur.163219.jpg","Moyen","1","Trappe tordue","Remplacement","PEC_Images/ZJXC.Chargeur - Photo anomalie.163219.jpg","","ZJXC1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","ZJXC2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02449927533661","Baco401013","60","500","Comme neuf","PEC_Images/ZJXC.Photo PDL.163223.jpg","PEC_Images/ZJXC.Photo Disjoncteur.163223.jpg","","","","","","89332401000038565053","ET115","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Sim non activé, borne ne remonte pas","","Fait","Fait","Activation sim QD: SIM activée le lendemain par Loadstations","Desprez Maxime","PEC_Images/ZJXC.Signature.163223.png"
"Traité","PJUU","5/2/2026","","Souleuvre en Bocage, 38 La Ferronnière","2","0","48.928933, -0.809678","PEC_Images/PJUU.Photo Site.082119.jpg","","DBT - UC100-ULTRA","DBT.QCNG237.51210097772796","3","2022","22/7/2022","PEC_Images/PJUU.Photo Chargeur.082119.jpg","Bon","1","Affiche non plastifiée","Mettre affiche plastifiée","PEC_Images/PJUU.Chargeur - Photo anomalie.082119.jpg","","PJUU1","CCS","100","1","Bon","Moyen","Fonctionnel","","1","Absence de poignée pour câble","Remettre poignée","PEC_Images/PJUU.Prise 1 - Photo anomalie.082123.jpg","","PJUU2","CHADEMO","100","1","Bon","Bon","Non testé","Véhicule non adapté","1","Poignée cassée","Remplacer poignée","PEC_Images/PJUU.Prise 2 - Photo anomalie.082123.jpg","","PJUU3","T3","43","1","Bon","Bon","Fonctionnel","","","","","","","Intégré au chargeur","","Schneider Electric","250","30","Bon","PEC_Images/PJUU.Photo PDL.082124.jpg","PEC_Images/PJUU.Photo Disjoncteur.082126.jpg","","","","","","89332401000037832520","DBT.QCNG237.51210097772796","","1","1","Wordline yoneo","REA-C1920-A 00010221","Bon","PEC_Images/PJUU.Photo TPE.082127.jpg","PEC_Images/PJUU.Photo plaque signalétique TPE.082127.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/PJUU.Signature.082129.png"
"Traité","EXAB","5/2/2026","","Les Monts d'Aunay, Route de Buron","1","0","48.996332, -0.681946","PEC_Images/EXAB.Photo Site.084508.jpg","","SGA MOBILITY - SGA ZELIE","ZID3090","1","2025","4/8/2025","PEC_Images/EXAB.Photo Chargeur.084508.jpg","Comme neuf","","","","","","EXAB1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50078219373975","Baco 401011","60","500","Comme neuf","PEC_Images/EXAB.Photo PDL.084508.jpg","PEC_Images/EXAB.Photo Disjoncteur.084512.jpg","","","","","","89332401000037832413","ZID3090","","","","","","","","","","","","","","Arceau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/EXAB.Signature.084512.png"
"Traité","VQMF","5/2/2026","","Vire Normandie, Place des Ecoles","2","0","48.924373, -0.744004","PEC_Images/VQMF.Photo Site.092017.jpg","","E-TOTEM - E TOTEM 22 KVA","ET273","2","2017","15/5/2017","PEC_Images/VQMF.Photo Chargeur.092017.jpg","Comme neuf","","","","","","VQMF1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","VQMF2","T3 + EF","22","","Comme neuf","","Non testé","Véhicule non adapté","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02455426808071","Baco401013","40","500","Comme neuf","PEC_Images/VQMF.Photo PDL.092017.jpg","PEC_Images/VQMF.Photo Disjoncteur.092021.jpg","","","","","","89332401000038565277","ET273","","1","","Ingenico","Iuc180B","Moyen","PEC_Images/VQMF.Photo TPE.092021.jpg","PEC_Images/VQMF.Photo plaque signalétique TPE.092022.jpg","1","Buée","Remplacement","PEC_Images/VQMF.Moyent de paiement - Photo anomalie.092025.jpg","","Poteau de protection","2","Comme neuf","1","","","","","","0","","","1","","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/VQMF.Signature.092024.png"
"Traité","NNMU","5/2/2026","","Souleuvre en Bocage, D53, Le Bourg","2","0","48.965937, -0.830670","PEC_Images/NNMU.Photo Site.093102.jpg","","E-TOTEM - E TOTEM 22 KVA","ET313","2","2017","19/6/2017","PEC_Images/NNMU.Photo Chargeur.093102.jpg","Bon","","","","","","NNMU1","T2 + EF","22","","Bon","","Non testé","impossible de faire test de charge badge passe mais lumière verte bleu rouge","1","Trappe forcée","Remplacement de la trappe","PEC_Images/NNMU.Prise 1 - Photo anomalie.093102.jpg","","NNMU2","T2 + EF","22","","Bon","","Non testé","impossible de faire test de charge badge passe mais lumière verte bleu rouge","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02496671380976","BACO 4 010 11","60","500","Obselète","PEC_Images/NNMU.Photo PDL.093106.jpg","PEC_Images/NNMU.Photo Disjoncteur.093107.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/NNMU.Alimentation - Photo anomalie.093107.jpg","","89332401000037832512","ET313","","1","","Ingenico IUC1808 B","54E140682332","Moyen","PEC_Images/NNMU.Photo TPE.093109.jpg","PEC_Images/NNMU.Photo plaque signalétique TPE.093110.jpg","","","","","","Poteau de protection","1","Moyen","","1","Absence d'un poteau","Rajouter 1 poteau","PEC_Images/NNMU.Protection - Photo anomalie.093111.jpg","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Borne non remontée/ impossible de faire test de charge badge passe mais lumière verte bleu rouge. MP: migration faite malgré cela la borne ne remonte pas à la bonne adresse sur la supervision,  elle remonte à rue du nord port en bessin.","","Fait","Fait","Borne non remontée/ impossible de faire test de charge badge passe mais lumière verte bleu rouge. Aucun changement d'état des noyau rj45 sur la carte électronique, carte électronique potentiellement hs. MP: migration faite malgré cela la borne ne remonte pas à la bonne adresse sur la supervision,  elle remonte à rue du nord port en bessin.","VERDIER David","PEC_Images/NNMU.Signature.093113.png"
"Traité","SCMJ","5/2/2026","","Les Monts d'Aunay, Place du Champ de Foire","2","0","49.022670, -0.633696","PEC_Images/SCMJ.Photo Site.093712.jpg","","SGA MOBILITY - SGA ZELIE","ZID3019","2","2025","17/3/2025","PEC_Images/SCMJ.Photo Chargeur.093712.jpg","Comme neuf","","","","","","SCMJ1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non detecter","","","","","","SCMJ2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50095446253078","Baco 401013","60","500","Comme neuf","PEC_Images/SCMJ.Photo PDL.093712.jpg","PEC_Images/SCMJ.Photo Disjoncteur.093716.jpg","","","","","","89332401000037832603","ZID3019","","","","","","","","","","","","","","Arceau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne non remonter ( problème première page avec securesx). QD: supervision OK","Wilfried Weingartner","PEC_Images/SCMJ.Signature.093717.png"
"Traité","VQPD","5/2/2026","","Souleuvre en Bocage, 1 Rue du 19 Mars 1962","2","0","49.011202, -0.849371","PEC_Images/VQPD.Photo Site.102708.jpg","","SGA MOBILITY - SGA ZELIE","ZID3030","2","2025","20/1/2025","PEC_Images/VQPD.Photo Chargeur.102708.jpg","Bon","","","","","","VQPD1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","VQPD2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50050002158450","BACO 4 010 11","60","500","Bon","PEC_Images/VQPD.Photo PDL.102707.jpg","PEC_Images/VQPD.Photo Disjoncteur.102712.jpg","","","","","","89332401000037832637","ZID3030","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/VQPD.Signature.102711.png"
"Traité","YPPX","5/2/2026","","Vire Normandie, Place de la Mairie","2","0","48.839828, -0.854019","PEC_Images/YPPX.Photo Site.103825.jpg","","E-TOTEM - E TOTEM 22 KVA","ET281","2","2017","19/6/2017","PEC_Images/YPPX.Photo Chargeur.103825.jpg","Comme neuf","","","","","","YPPX1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","YPPX2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02451519427470","Baco401013","40","500","Comme neuf","PEC_Images/YPPX.Photo PDL.103824.jpg","PEC_Images/YPPX.Photo Disjoncteur.103828.jpg","","","","","","89332401000038565038","ET281","","1","","Ingenico","Iuc180B","Moyen","PEC_Images/YPPX.Photo TPE.103829.jpg","PEC_Images/YPPX.Photo plaque signalétique TPE.103829.jpg","1","Buée","Remplacement","PEC_Images/YPPX.Moyent de paiement - Photo anomalie.103832.jpg","","Aucun","0","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/YPPX.Signature.103832.png"
"Traité","DYPZ","5/2/2026","","Val de Drôme, Place de la Mairie","2","0","49.075660, -0.820507","PEC_Images/DYPZ.Photo Site.105054.jpg","","SGA MOBILITY - SGA ZELIE","ZID3054","1","2024","26/11/2024","PEC_Images/DYPZ.Photo Chargeur.105054.jpg","Comme neuf","","","","","","DYPZ1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50010639487620","Baco 401011","60","500","Comme neuf","PEC_Images/DYPZ.Photo PDL.105054.jpg","PEC_Images/DYPZ.Photo Disjoncteur.105058.jpg","","","","","","8988247000071040126","ZID3054","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Impossible d'accéder à la deuxième pas erreur de connexion. MP: Rencontré la même problématique que l'intervenant précédent.","Wilfried Weingartner","PEC_Images/DYPZ.Signature.105057.png"
"Traité","VQEQ","5/2/2026","","Souleuvre en Bocage, Rue des Acacias","2","0","49.012517, -0.846725","PEC_Images/VQEQ.Photo Site.112507.jpg","","SGA MOBILITY - SGA ZELIE","ZID3026","2","2025","6/2/2025","PEC_Images/VQEQ.Photo Chargeur.112507.jpg","Bon","","","","","","VQEQ1","T2 + EF","7.4","","Bon","Bon","Fonctionnel","","","","","","","VQEQ2","T2 + EF","7.4","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50041174355545","BACO 4 010 11","60","500","Bon","PEC_Images/VQEQ.Photo PDL.112507.jpg","PEC_Images/VQEQ.Photo Disjoncteur.112510.jpg","","","","","","89332401000037832629","ZID3026","","","","","","","","","","","","","","Poteau de protection","1","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/VQEQ.Signature.112510.png"
"Traité","JFRL","5/2/2026","","Brémoy, Route des Brémontois","2","0","48.990560, -0.781506","PEC_Images/JFRL.Photo Site.124257.jpg","","DBT - SQC-Keren","DBT.L2.966A77","2","2025","3/2/2025","PEC_Images/JFRL.Photo Chargeur.124257.jpg","Bon","","","","","","JFRL1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","JFRL2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50030757279752","BACO 4 010 11","60","500","Bon","PEC_Images/JFRL.Photo PDL.124257.jpg","PEC_Images/JFRL.Photo Disjoncteur.124301.jpg","","","","","","89332401000037832470","DBT.L2.966A77","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur mur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/JFRL.Signature.124301.png"
"Traité","VMEU","5/2/2026","","Sallen, Rue de l'Eglise","2","0","49.118665, -0.876618","PEC_Images/VMEU.Photo Site.130848.jpg","","SGA MOBILITY - SGA ZELIE","ZID3060","2","2024","16/12/2024","PEC_Images/VMEU.Photo Chargeur.130848.jpg","Comme neuf","","","","","","VMEU1","T2 + EF","22","","Comme neuf","","Non fonctionnel","","","","","","","VMEU2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50048410800505","Baco401013","60","500","Comme neuf","PEC_Images/VMEU.Photo PDL.130848.jpg","PEC_Images/VMEU.Photo Disjoncteur.130853.jpg","","","","","","89332401000037832611","ZID3060","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/VMEU.Signature.130853.png"
"Traité","YQGT","5/2/2026","","Malherbe-sur-Ajon, Place de l'Église Saint-Melaine","2","0","49.063295, -0.569371","PEC_Images/YQGT.Photo Site.133620.jpg","","SGA MOBILITY - SGA ZELIE","ZID3070","2","2024","16/12/2024","PEC_Images/YQGT.Photo Chargeur.133621.jpg","Comme neuf","","","","","","YQGT1","T2 + EF","22","","Comme neuf","","Fonctionnel","Bagde non détecter","","","","","","YQGT2","T2 + EF","22","","Comme neuf","","Fonctionnel","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50061434771574","Bacon401013","60","500","Comme neuf","PEC_Images/YQGT.Photo PDL.133620.jpg","PEC_Images/YQGT.Photo Disjoncteur.133624.jpg","","","","","","89332401000037832751","ZID3070","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","2","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Impossible d'accéder à landeuxieme page erreur de connexion. QD: paramétrage fait, supervision OK","Wilfried Weingartner","PEC_Images/YQGT.Signature.133624.png"
"Traité","MVVC","5/2/2026","","Dialan sur Chaîne, La Butte","2","0","49.002568, -0.753256","PEC_Images/MVVC.Photo Site.133854.jpg","","E-TOTEM - E TOTEM 22 KVA","ET297","2","2017","5/5/2017","PEC_Images/MVVC.Photo Chargeur.133854.jpg","Dégradé","","Borne hors service / carte non connectée","Remise en fonction de la borne","","","MVVC1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","MVVC2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02451229991843","BACO 4 010 13","60","500","Dégradé","PEC_Images/MVVC.Photo PDL.133858.jpg","PEC_Images/MVVC.Photo Disjoncteur.133859.jpg","1","Bouton teste ne fonctionne pas","Remplacer","PEC_Images/MVVC.Alimentation - Photo anomalie.133859.jpg","","89332401000038565145","ET297","","1","","Ingenico IUC1808","54E140682EES","Moyen","PEC_Images/MVVC.Photo TPE.133902.jpg","PEC_Images/MVVC.Photo plaque signalétique TPE.133903.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","- URL avec mobisdec
- Carte mode 3 de gauche + carte PC remplacées le 04/06/2026","","Fait","Fait","Remettre borne en service/ paramétrage carte sim et paramétrage de la borne a faire. MP: reprise faisceau effectuée correctement,  à la remise sous tension il y a un grésillement puis le disjoncteur circuit cartes électroniques declenche. En première action, pouvoir mette à l'arrêt l'équipement pour nettoyer entièrement les contacts des cartes électroniques, puis vérifier tout les serrages des cartes électroniques car présence de nuisibles dans la borne. Brosser et utilisation de bombe nettoyant contact électroniques. A prendre en charge lors de la réversibilité sortante.","VERDIER David","PEC_Images/MVVC.Signature.133903.png"
"Traité","EXRD","5/2/2026","","Lingèvres, Rue De La Seulles","1","0","49.175480, -0.673966","PEC_Images/EXRD.Photo Site.143541.jpg","","SGA MOBILITY - SGA ZELIE","ZID3091","1","2025","3/7/2025","PEC_Images/EXRD.Photo Chargeur.143541.jpg","Comme neuf","","","","","","EXRD1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50063024779405","Baco401011","60","500","Comme neuf","PEC_Images/EXRD.Photo PDL.143541.jpg","PEC_Images/EXRD.Photo Disjoncteur.143546.jpg","","","","","","89332401000037832421","ZID3091","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne ne remonte pas. QD: DNS reparamétrage du DNS fait","Desprez Maxime","PEC_Images/EXRD.Signature.143545.png"
"Traité","MVLR","5/2/2026","","Dialan sur Chaîne, Impasse de la Gare","2","0","49.021388, -0.739064","PEC_Images/MVLR.Photo Site.145016.jpg","","E-TOTEM - E TOTEM 22 KVA","ET294","2","2017","12/5/2017","PEC_Images/MVLR.Photo Chargeur.145016.jpg","Bon","","","","","","MVLR1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","MVLR2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02423733609796","19 12 C9 008136 84","60","500","Bon","PEC_Images/MVLR.Photo PDL.145016.jpg","PEC_Images/MVLR.Photo Disjoncteur.145021.jpg","","","","","","89332401000037832496","ET294","","1","","Ingenico IUC1808","54E140682383","Moyen","PEC_Images/MVLR.Photo TPE.145021.jpg","PEC_Images/MVLR.Photo plaque signalétique TPE.145021.jpg","","","","","","Aucun","0","Obselète","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/MVLR.Signature.145024.png"
"Traité","AZRF","5/2/2026","","Bougy, Route de la Vallée","2","0","49.110219, -0.527076","PEC_Images/AZRF.Photo Site.145612.jpg","","SGA MOBILITY - SGA ZELIE","ZID3084","2","2025","27/6/2025","PEC_Images/AZRF.Photo Chargeur.145612.jpg","Comme neuf","","","","","","AZRF1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non détecter","","","","","","AZRF2","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50073444235234","Baco 401013","60","500","Comme neuf","PEC_Images/AZRF.Photo PDL.145612.jpg","PEC_Images/AZRF.Photo Disjoncteur.145616.jpg","","","","","","89332401000037828403","ZID3084","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne non remonter. QD: DNS remplacé, tout est ok","Wilfried Weingartner","PEC_Images/AZRF.Signature.145616.png"
"Traité","EUAU","5/2/2026","","Hottot-les-Bagues, Route De Caen","2","0","49.153245, -0.649504","PEC_Images/EUAU.Photo Site.154307.jpg","","SGA MOBILITY - SGA TAO","TAO2044","2","2025","26/6/2025","PEC_Images/EUAU.Photo Chargeur.154308.jpg","Comme neuf","","","","","","EUAU1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","EUAU2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50016427603647","Baco401013","60","500","Comme neuf","PEC_Images/EUAU.Photo PDL.154308.jpg","PEC_Images/EUAU.Photo Disjoncteur.154312.jpg","","","","","","89332401000037832397","TAO2044","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","1","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/EUAU.Signature.154312.png"
"Traité","YDWA","5/2/2026","","Montillières-sur-Orne, Le Bourg","2","0","49.049445, -0.477293","PEC_Images/YDWA.Photo Site.161740.jpg","","E-TOTEM - E TOTEM 22 KVA","ET308","2","2017","16/6/2017","PEC_Images/YDWA.Photo Chargeur.161740.jpg","Comme neuf","","","","","","YDWA1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","YDWA2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02412445621270","Baco 401013","60","500","Bon","PEC_Images/YDWA.Photo PDL.161740.jpg","PEC_Images/YDWA.Photo Disjoncteur.161743.jpg","1","Bouton bleu ne fonctionne pas","Remplacement","PEC_Images/YDWA.Alimentation - Photo anomalie.161744.jpg","","89332401000037832728","ET308","","1","","Ingenico iUC180B","IUC180B-11T2305","Bon","PEC_Images/YDWA.Photo TPE.161744.jpg","PEC_Images/YDWA.Photo plaque signalétique TPE.161747.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/YDWA.Signature.161748.png"
"Traité","YJAZ","5/2/2026","","Sainte-Honorine-du-Fay, 1 Rue du Tour de Ville","2","0","49.076520, -0.494735","PEC_Images/YJAZ.Photo Site.163034.jpg","","DBT - UC100-ULTRA","QCNG0229","3","2022","6/5/2022","PEC_Images/YJAZ.Photo Chargeur.163034.jpg","Bon","","","","","","YJAZ1","CCS","100","1","Bon","Bon","Fonctionnel","","","","","","","YJAZ2","CHADEMO","100","1","Bon","Bon","Non testé","Véhicule non adapté","","","","","","YJAZ3","T3","43","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","","Hager","250","300","Bon","PEC_Images/YJAZ.Photo PDL.163034.jpg","PEC_Images/YJAZ.Photo Disjoncteur.163039.jpg","","","","","","89332401000037832736","QCNG0229","","1","1","Wordline YONEO","2749","Bon","PEC_Images/YJAZ.Photo TPE.163039.jpg","PEC_Images/YJAZ.Photo plaque signalétique TPE.163041.jpg","","","","","","Poteau de protection","1","Bon","","1","Absence d'un poteau de protection","Remettre poteau de protection","PEC_Images/YJAZ.Protection - Photo anomalie.163043.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/YJAZ.Signature.163043.png"
"Traité","DSMQ","5/2/2026","","Tilly-sur-Seulles, 5 Rue de Juvigny","2","0","49.174839, -0.625539","PEC_Images/DSMQ.Photo Site.164630.jpg","","DBT - UC100-ULTRA","QCNG0231","3","2022","20/1/2022","PEC_Images/DSMQ.Photo Chargeur.164630.jpg","Comme neuf","","","","","","DSMQ1","CCS","100","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","DSMQ2","CHADEMO","100","1","Comme neuf","Comme neuf","Non testé","Véhicule non adapté","","","","","","DSMQ3","T2","43","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","A proximité","0","Schneider","240","300","Comme neuf","PEC_Images/DSMQ.Photo PDL.164630.jpg","PEC_Images/DSMQ.Photo Disjoncteur.164634.jpg","","","","","","89332401000037832355","QCNG0231","","1","1","Yoneo worldline","2747","Comme neuf","PEC_Images/DSMQ.Photo TPE.164634.jpg","PEC_Images/DSMQ.Photo plaque signalétique TPE.164634.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/DSMQ.Signature.164637.png"
"Traité","LMZY","6/2/2026","","Grainville-sur-Odon, 21 Rue de la Libération","2","0","49.135634, -0.526410","PEC_Images/LMZY.Photo Site.084933.jpg","","E-TOTEM - E TOTEM 22 KVA","ET257","2","2017","16/6/2017","PEC_Images/LMZY.Photo Chargeur.084934.jpg","Comme neuf","","","","","","LMZY1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","LMZY2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02447033175656","Baco 401013","60","500","Comme neuf","PEC_Images/LMZY.Photo PDL.084933.jpg","PEC_Images/LMZY.Photo Disjoncteur.084937.jpg","","","","","","89332401000037829864","ET257","","1","","Ingenico iUC180B","IUC180B-11T2305","Bon","PEC_Images/LMZY.Photo TPE.084938.jpg","PEC_Images/LMZY.Photo plaque signalétique TPE.084938.jpg","","","","","","Poteau de protection","4","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","","Wilfried Weingartner","PEC_Images/LMZY.Signature.084940.png"
"Traité","URQM","6/2/2026","","Saint-Germain-la-Blanche-Herbe, Rue des Prémontrés","2","0","49.189248, -0.408818","PEC_Images/URQM.Photo Site.091537.jpg","","DBT - TINY","DBT.QCNG.51230098335839","2","2024","27/2/2024","PEC_Images/URQM.Photo Chargeur.091537.jpg","Bon","1","Absences feuille tarifaire","Mise en place de feuille plastifiée","PEC_Images/URQM.Chargeur - Photo anomalie.091537.jpg","","URQM1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","URQM2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50076633586022","BACO 4 010 13","60","500","Bon","PEC_Images/URQM.Photo PDL.091542.jpg","PEC_Images/URQM.Photo Disjoncteur.091542.jpg","","","","","","89332401000037830359","DBT.QCNG.51230098335839","","","","","","","","","","","","","","Poteau de protection","2","Bon","1","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/URQM.Signature.091542.png"
"Traité","LAEZ","6/2/2026","","Fontaine-Étoupefour, Impasse du Stade Jules Quesnel","2","0","49.142567, -0.457746","PEC_Images/LAEZ.Photo Site.095029.jpg","","E-TOTEM - E TOTEM 22 KVA","ET235","2","2017","16/6/2017","PEC_Images/LAEZ.Photo Chargeur.095029.jpg","Comme neuf","","","","","","LAEZ1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","LAEZ2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02414182235280","Baco 401013","60","500","Comme neuf","PEC_Images/LAEZ.Photo PDL.095029.jpg","PEC_Images/LAEZ.Photo Disjoncteur.095033.jpg","","","","","","89332401000037829831","ET235","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec.","","Fait","Fait","","Wilfried Weingartner","PEC_Images/LAEZ.Signature.095033.png"
"Traité","DDCW","6/2/2026","","Caen, Avenue du Père Charles de Foucauld","2","0","49.161149, -0.359868","PEC_Images/DDCW.Photo Site.101639.jpg","","E-TOTEM - E TOTEM 22 KVA","ET220","2","2017","2/2/2017","PEC_Images/DDCW.Photo Chargeur.101639.jpg","Bon","","","","","","DDCW1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","DDCW2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02477713349549","Baco401013","60","500","Comme neuf","PEC_Images/DDCW.Photo PDL.101639.jpg","PEC_Images/DDCW.Photo Disjoncteur.101643.jpg","","","","","","89332401000037829179","ET220","","1","","Ingenico","Iuc180B","Moyen","PEC_Images/DDCW.Photo TPE.101643.jpg","PEC_Images/DDCW.Photo plaque signalétique TPE.101643.jpg","","","","","","Poteau de protection","2","Moyen","","1","Poteaux tordus","Remplacement","PEC_Images/DDCW.Protection - Photo anomalie.101646.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec.","","Fait","Fait","","Desprez Maxime","PEC_Images/DDCW.Signature.101646.png"
