"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","EYTL","6/2/2026","","Carpiquet, Avenue Charles de Gaulle","2","0","49.186080, -0.440863","PEC_Images/EYTL.Photo Site.102830.jpg","","E-TOTEM - E TOTEM 22 KVA","ET288","2","2017","19/6/2017","PEC_Images/EYTL.Photo Chargeur.102830.jpg","Bon","","","","","","EYTL1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","EYTL2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02498842147897","BACO 4 010 13","60","500","Dégradé","PEC_Images/EYTL.Photo PDL.102830.jpg","PEC_Images/EYTL.Photo Disjoncteur.102834.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/EYTL.Alimentation - Photo anomalie.102835.jpg","","89332401000037829435","ET288","","1","","Ingenico IUC1808","54E140582174","Moyen","PEC_Images/EYTL.Photo TPE.102835.jpg","PEC_Images/EYTL.Photo plaque signalétique TPE.102838.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","2","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/EYTL.Signature.102837.png"
"Traité","PUCM","6/2/2026","","Louvigny, Rue Edouard Boubat","2","0","49.160618, -0.399285","PEC_Images/PUCM.Photo Site.104223.jpg","","E-TOTEM - E TOTEM 22 KVA","ET305","2","2017","16/6/2017","PEC_Images/PUCM.Photo Chargeur.104223.jpg","Comme neuf","","","","","","PUCM1","T2 + EF","22","","Comme neuf","","Non testé","Badge non detecter","","","","","","PUCM2","T2 + EF","22","","Comme neuf","","Non testé","Badge non détecter","","","","","","","","","","","","","","","","","","","Intégré au chargeur","0246439311383","Baco 401013","60","500","Comme neuf","PEC_Images/PUCM.Photo PDL.104223.jpg","PEC_Images/PUCM.Photo Disjoncteur.104227.jpg","","","","","","89332401000037830060","ET305","","1","","Ingenico iUC180B","IUC180B-11T2305","Bon","PEC_Images/PUCM.Photo TPE.104228.jpg","PEC_Images/PUCM.Photo plaque signalétique TPE.104228.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/PUCM.Signature.104230.png"
"Traité","CWTN","6/2/2026","","Caen, Esplanade Stéphane Hessel","2","0","49.181784, -0.346759","PEC_Images/CWTN.Photo Site.113534.jpg","","E-TOTEM - E TOTEM 22 KVA","ET130","2","2016","21/2/2016","PEC_Images/CWTN.Photo Chargeur.113534.jpg","Bon","","","","","","CWTN1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","CWTN2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02431258937406","Baco401013","40","500","Comme neuf","PEC_Images/CWTN.Photo PDL.113533.jpg","PEC_Images/CWTN.Photo Disjoncteur.113537.jpg","","","","","","89332401000037829138","ET130","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteaux tordus","Remplacement","PEC_Images/CWTN.Protection - Photo anomalie.113538.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/CWTN.Signature.113538.png"
"Traité","CENR","6/2/2026","","Caen, Rue Marcel Cimier","2","0","49.190562, -0.341834","PEC_Images/CENR.Photo Site.123215.jpg","","E-TOTEM - E TOTEM 22 KVA","ET146","2","2016","19/9/2016","PEC_Images/CENR.Photo Chargeur.123215.jpg","Bon","","","","","","CENR1","T2 + EF","22","","Bon","","Non testé","Impossible de rentrer dans paramétrage borne et cloudgate","","","","","","CENR2","T2 + EF","22","","Bon","","Non testé","Impossible de rentrer dans paramétrage borne et cloudgate","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02469898589759","19 16 C9 00715294","60","500","Bon","PEC_Images/CENR.Photo PDL.123215.jpg","PEC_Images/CENR.Photo Disjoncteur.123219.jpg","","","","","","89332401000037829112","ET146","","","","","","","","","","","","","","Poteau de protection","4","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","NOK","Non","Impossible de rentrer dans paramétrage borne et cloudgate","","Fait","Fait","Paramètre SIM Cloudgate a faire/ connection impressible avec paramétrage de la borne","VERDIER David","PEC_Images/CENR.Signature.123219.png"
"Traité","KDVY","6/2/2026","","Janville, Rue Haute","2","0","49.163309, -0.162712","PEC_Images/KDVY.Photo Site.160758.jpg","","SGA MOBILITY - SGA TAO","TAO2140","2","2025","6/2/2026","PEC_Images/KDVY.Photo Chargeur.160758.jpg","Comme neuf","","","","","","","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50086179493491","Baco 4 010 11","60","500","Comme neuf","PEC_Images/KDVY.Photo PDL.160758.jpg","PEC_Images/KDVY.Photo Disjoncteur.160801.jpg","","","","","","89332401000037827991","TAO2140","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","2","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","","","1","Peinture au sol effacée","Repeindre les traits de stationnement et peindre les logo VE au sol","PEC_Images/KDVY.Signalisation - Photo anomalie.160802.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Ras","","Fait","Fait","","Dabout Quentin","PEC_Images/KDVY.Signature.160801.png"
"Traité","GLSB","9/2/2026","","Cormolain, Rue du Presbytère","2","0","49.129985, -0.856223","PEC_Images/GLSB.Photo Site.103957.jpg","","E-TOTEM - E TOTEM 22 KVA","ET302","2","2017","4/5/2017","PEC_Images/GLSB.Photo Chargeur.103957.jpg","Bon","","","","","","GLSB1","T2 + EF","22","","Moyen","","Fonctionnel","","1","Câble difficile à mettre et retirer","Changement de prise","PEC_Images/GLSB.Prise 1 - Photo anomalie.103957.jpg","","GLSB2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02450072251359","BACO 4 010 13","60","500","Dégradé","PEC_Images/GLSB.Photo PDL.104001.jpg","PEC_Images/GLSB.Photo Disjoncteur.104002.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/GLSB.Alimentation - Photo anomalie.104005.jpg","","89332401000037832447","ET302","","1","","Ingenico IUC1808","54E140682338","Moyen","PEC_Images/GLSB.Photo TPE.104005.jpg","PEC_Images/GLSB.Photo plaque signalétique TPE.104006.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/GLSB.Signature.104008.png"
"Traité","QTNH","9/2/2026","","Notre-Dame-d'Estrées-Corbon, D613","2","0","49.140312, -0.009266","PEC_Images/QTNH.Photo Site.105246.jpg","","E-TOTEM - E TOTEM 22 KVA","ET152","2","2017","16/6/2017","PEC_Images/QTNH.Photo Chargeur.105246.jpg","Bon","","","","","","QTNH1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe force","Remplacement","PEC_Images/QTNH.Prise 1 - Photo anomalie.105246.jpg","","QTNH2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02460781366403","Bacon401013","60","500","Comme neuf","PEC_Images/QTNH.Photo PDL.105250.jpg","PEC_Images/QTNH.Photo Disjoncteur.105250.jpg","","","","","","89332401000037831357","ET152","","","","","","","","","","","","","","Poteau de protection","2","Bon","","1","Poteau bouge","Scellement au pied à faire","PEC_Images/QTNH.Protection - Photo anomalie.105250.jpg","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/QTNH.Signature.105253.png"
"Traité","MELY","9/2/2026","","Honfleur, Quai Lepaulmier","2","0","49.418671, 0.237517","PEC_Images/MELY.Photo Site.111859.jpg","","E-TOTEM - E TOTEM 22 KVA","ET151","2","2015","17/9/2015","PEC_Images/MELY.Photo Chargeur.111859.jpg","Bon","1","Enfoncement,  trappes tordues","Remplacement","PEC_Images/MELY.Chargeur - Photo anomalie.111859.jpg","","MELY1","T2 + EF","22","","Comme neuf","","Non fonctionnel","Programmation impossible","","","","","","MELY2","T2 + EF","22","","Comme neuf","","Non fonctionnel","Comme neuf","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02430101194987","Inconu","60","500","Bon","PEC_Images/MELY.Photo PDL.111903.jpg","PEC_Images/MELY.Photo Disjoncteur.111904.jpg","","","","","","89332401000037831621","ET151","","","","","","","","","","","","","","Poteau de protection","4","Moyen","","1","Poteau tordu","Remplacement","PEC_Images/MELY.Protection - Photo anomalie.111904.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","OK","Non","A prendre en charge lors de la réversibilité sortante car en défaut avant même la migration, les deux connecteurs sont éteint et en erreur sans code erreurs.","","Fait","Fait","Programmation impossible interface vide","Desprez","PEC_Images/MELY.Signature.111907.png"
"Traité","EZUM","9/2/2026","","Caumont-sur-Aure, Rue de la Ferière","2","0","49.090676, -0.806393","PEC_Images/EZUM.Photo Site.115853.jpg","","E-TOTEM - E TOTEM 22 KVA","ET293","2","2017","19/6/2017","PEC_Images/EZUM.Photo Chargeur.115853.jpg","Bon","","","","","","EZUM1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe forcée","Trappe a remplacer","PEC_Images/EZUM.Prise 1 - Photo anomalie.115853.jpg","","EZUM2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02459334188437","1912C901710004","60","500","Bon","PEC_Images/EZUM.Photo PDL.115856.jpg","PEC_Images/EZUM.Photo Disjoncteur.115857.jpg","","","","","","89332401000037832439","ET293","","1","","Ingenico IUC1808","54E140682338","Bon","PEC_Images/EZUM.Photo TPE.115857.jpg","PEC_Images/EZUM.Photo plaque signalétique TPE.115900.jpg","","","","","","Poteau de protection","2","Mauvais","","1","Poteaux penchés","Remise en place des poteaux","PEC_Images/EZUM.Protection - Photo anomalie.115900.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Borne ok","","Fait","Fait","","VERDIER David","PEC_Images/EZUM.Signature.115900.png"
"Traité","JFLQ","9/2/2026","","Caumont-sur-Aure, Place Saint-Clair","2","0","49.089960, -0.807382","PEC_Images/JFLQ.Photo Site.140155.jpg","","DBT - SQC-Keren","DBT.L2.966A87","2","2024","31/7/2024","PEC_Images/JFLQ.Photo Chargeur.140155.jpg","Bon","","","","","","JFLQ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","JFLQ2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","50057674850111","BACO 4 010 13","60","500","Bon","PEC_Images/JFLQ.Photo PDL.140154.jpg","PEC_Images/JFLQ.Photo Disjoncteur.140159.jpg","","","","","","89332401000037832462","DBT.L2.966A87","","","","","","","","","","","","","","Aucun","0","Comme neuf","1","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Paramétrage OK mais borne ne remonte, Test charge OK","VERDIER David","PEC_Images/JFLQ.Signature.140159.png"
"Traité","XUBA","9/2/2026","","Tilly-sur-Seulles, Rue du Stade","2","0","49.176951, -0.624144","PEC_Images/XUBA.Photo Site.143413.jpg","","E-TOTEM - E TOTEM 22 KVA","ET173","2","2016","16/9/2016","PEC_Images/XUBA.Photo Chargeur.143413.jpg","Bon","","","","","","XUBA1","T2 + EF","22","","Comme neuf","","Non fonctionnel","","1","Trappe ne ferme pas, charge ne  démarre pas","Reparation","PEC_Images/XUBA.Prise 1 - Photo anomalie.143413.jpg","","XUBA2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02418234334852","Baco401013","60","500","Comme neuf","PEC_Images/XUBA.Photo PDL.143418.jpg","PEC_Images/XUBA.Photo Disjoncteur.143418.jpg","","","","","","89332401000037832710","ET173","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","","","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/XUBA.Signature.143419.png"
"Traité","ENHN","9/2/2026","","Cahagnolles, L'Église","2","0","49.158548, -0.761573","PEC_Images/ENHN.Photo Site.145853.jpg","","DBT - SQC-Keren","DBT.L2.966AE3","2","2023","7/12/2023","PEC_Images/ENHN.Photo Chargeur.145853.jpg","Bon","","","","","","ENHN1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","ENHN2","T2 + EF","22","","Bon","","Non testé","Prise hors service","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02450216966815","Baco 401011","60","500","Comme neuf","PEC_Images/ENHN.Photo PDL.145853.jpg","PEC_Images/ENHN.Photo Disjoncteur.145858.jpg","","","","","","89332401000037832389","DBT.L2.966AE3","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Prise 2 hors service","","Fait","Fait","","Wilfried Weingartner","PEC_Images/ENHN.Signature.145858.png"
"Traité","AAJA","9/2/2026","","Colomby-Anguerny, Rue du Bout Maçon","2","0","49.265384, -0.406155","PEC_Images/AAJA.Photo Site.164414.jpg","","E-TOTEM - E TOTEM 22 KVA","ET301","2","2017","16/6/2017","PEC_Images/AAJA.Photo Chargeur.164414.jpg","Bon","1","Support de SIM cassé","Remplacement de ce support","PEC_Images/AAJA.Chargeur - Photo anomalie.150759.jpg","","AAJA1","T2 + EF","22","","Bon","","Fonctionnel","Badge non détecter","","Disjoncteur de puissance tombé, il se déclenche dès qu'on le monte, un défaut est présent","Investiguer et trouver l'origine d'un court circuit ou bien voir si le disjoncteur est HS","PEC_Images/AAJA.Prise 1 - Photo anomalie.150759.jpg","","AAJA2","T2 + EF","22","","Comme neuf","","Fonctionnel","Badge non détecter","","PDC 2 en led rouge","Investiguer pour voir d'où vient le défaut","PEC_Images/AAJA.Prise 2 - Photo anomalie.150759.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02499276301280","Bac8 4010113","60","500","Bon","PEC_Images/AAJA.Photo PDL.164414.jpg","PEC_Images/AAJA.Photo Disjoncteur.164417.jpg","1","Bouton test du BACO HS","Remplacement du BACO","PEC_Images/AAJA.Alimentation - Photo anomalie.150803.jpg","","89332401000037828072","ET301","","1","","Ingenico iUC180B","IUC180B-11T2305","Bon","PEC_Images/AAJA.Photo TPE.150804.jpg","PEC_Images/AAJA.Photo plaque signalétique TPE.150804.jpg","","","","","","Poteau de protection","4","Bon","","","","","","","0","Dans les emrobés","","1","Hors d'usage","1","Absence panneau","En mettre un","PEC_Images/AAJA.Signalisation - Photo anomalie.164421.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","- Reste la mise en supervision, slot SIM cassé 
- 2 cartes mode 3 remplacées le 12/06/2026","","Fait","Reste à faire","Borne non remonter, SIM tient avec du scotch. QD: Mise hors tension de la borne, support SIM HS","Wilfried Weingartner","PEC_Images/AAJA.Signature.164421.png"
"Traité","PMEU","9/2/2026","","Caumont-sur-Aure, D115, Le Bourg","2","0","49.108425, -0.765274","PEC_Images/PMEU.Photo Site.075408.jpg","","E-TOTEM - E TOTEM 22 KVA","ET269","2","2017","2/5/2017","PEC_Images/PMEU.Photo Chargeur.075408.jpg","Bon","","","","","","PMEU1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","PMEU2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02488133031077","BACO 4 010 13","60","500","Bon","PEC_Images/PMEU.Photo PDL.075407.jpg","PEC_Images/PMEU.Photo Disjoncteur.075411.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/PMEU.Alimentation - Photo anomalie.075411.jpg","","89332401000037832538","ET269","","1","","Ingenico IUC1808","54E140637661","Mauvais","PEC_Images/PMEU.Photo TPE.075412.jpg","PEC_Images/PMEU.Photo plaque signalétique TPE.075415.jpg","","","","","","Aucun","0","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/PMEU.Signature.075415.png"
"Traité","MCGH","10/2/2026","","Les Monts d'Aunay, Place de l'Hôtel de ville","2","0","49.020160, -0.630424","PEC_Images/MCGH.Photo Site.084431.jpg","","DBT - TINY","DBT.QCNG.51230098325503","2","2025","4/8/2025","PEC_Images/MCGH.Photo Chargeur.084431.jpg","Bon","","","","","","MCGH1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","MCGH2","T2","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50060134716414","BACO 4 010 11","60","500","Bon","PEC_Images/MCGH.Photo PDL.084431.jpg","PEC_Images/MCGH.Photo Disjoncteur.084435.jpg","","","","","","89332401000037832488","DBT.QCNG.51230098325503","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","2","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","CD : suite à plainte d'Antoine, retirer l'ancien QR CODE au dessus de la prise T2 (MCGH2). QD: l'ancien QR code a été retiré","VERDIER David","PEC_Images/MCGH.Signature.084435.png"
"Traité","WFHJ","10/2/2026","","Souleuvre en Bocage, 8 Rue des Ecoles","2","0","49.011750, -0.844930","PEC_Images/WFHJ.Photo Site.091736.jpg","","E-TOTEM - E TOTEM 22 KVA","ET170","2","2017","26/5/2017","PEC_Images/WFHJ.Photo Chargeur.091736.jpg","Moyen","1","Trappes tordues","Remplacement","PEC_Images/WFHJ.Chargeur - Photo anomalie.091736.jpg","","WFHJ1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","WFHJ2","T3 + EF","22","","Comme neuf","","Non testé","Véhicule non adapté","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02486685852729","Baco401013","60","500","Comme neuf","PEC_Images/WFHJ.Photo PDL.091739.jpg","PEC_Images/WFHJ.Photo Disjoncteur.091739.jpg","","","","","","89332401000037832660","ET170","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteaux tordus","Remplacement","PEC_Images/WFHJ.Protection - Photo anomalie.091743.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Interface vide, programmation impossible","Desprez Maxime","PEC_Images/WFHJ.Signature.091742.png"
"Traité","EMCJ","10/2/2026","","Cahagnes, Rue Gustave Flaubert","2","0","49.066462, -0.767283","PEC_Images/EMCJ.Photo Site.093322.jpg","","E-TOTEM - E TOTEM 22 KVA","ET118","2","2015","22/12/2015","PEC_Images/EMCJ.Photo Chargeur.093322.jpg","Bon","","","","","","EMCJ1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe force","Remplacement","PEC_Images/EMCJ.Prise 1 - Photo anomalie.093322.jpg","","EMCJ2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe force","Remplacement","PEC_Images/EMCJ.Prise 2 - Photo anomalie.093326.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02496237229647","Schneider","60","500","Bon","PEC_Images/EMCJ.Photo PDL.093326.jpg","PEC_Images/EMCJ.Photo Disjoncteur.093326.jpg","","","","","","89332401000037832371","ET118","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","","","Fait","Fait","Communication impossible entre bornenet ordinateur.","Wilfried Weingartner","PEC_Images/EMCJ.Signature.093329.png"
"Traité","RSRC","10/2/2026","","Sainte-Honorine-du-Fay, Rue des Écoles","2","0","49.074409, -0.491322","PEC_Images/RSRC.Photo Site.112815.jpg","","SQC-Keren","DBT.L2.968442","2","2025","20/5/2025","PEC_Images/RSRC.Photo Chargeur.112815.jpg","Bon","1","Affiche tarifaire imprimée mauvais sens","Remplacer affiche","PEC_Images/RSRC.Chargeur - Photo anomalie.112815.jpg","","RSRC1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","RSRC2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50018019111572","BACO 4 010 13","60","500","Bon","PEC_Images/RSRC.Photo PDL.112819.jpg","PEC_Images/RSRC.Photo Disjoncteur.112819.jpg","","","","","","89332401000037832587","DBT.L2.968442","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur mur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/RSRC.Signature.112818.png"
"Traité","BUSH","10/2/2026","","Caen, 6 Place de la Résistance","2","1","49.180305, -0.355919","PEC_Images/BUSH.Photo Site.121557.jpg","","E-TOTEM - E TOTEM 22 KVA","ET124","2","2016","26/5/2016","PEC_Images/BUSH.Photo Chargeur.121556.jpg","Moyen","1","Prise 1 en défaut","Technicien","PEC_Images/BUSH.Chargeur - Photo anomalie.121556.jpg","","BUSH1","T2 + EF","22","","Hors d'usage","","Non fonctionnel","","1","Prise 1 en défaut","Technicien","PEC_Images/BUSH.Prise 1 - Photo anomalie.121600.jpg","","BUSH2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02421996998111","GE","60","500","Bon","PEC_Images/BUSH.Photo PDL.121601.jpg","PEC_Images/BUSH.Photo Disjoncteur.121601.jpg","","","","","","89332401000037829070","ET124","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Patiellement","Prise 1 en défaut","","Fait","Fait","","DUPUY Philippe","PEC_Images/BUSH.Signature.121603.png"
"Traité","RSYR","10/2/2026","","Saint-Rémy, Rte de Caen","2","0","48.940149, -0.503272","PEC_Images/RSYR.Photo Site.122600.jpg","","SGA MOBILITY - SGA ZELIE","ZID3002","2","2025","7/1/2025","PEC_Images/RSYR.Photo Chargeur.122601.jpg","Comme neuf","","","","","","RSYR1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non reconnu","","","","","","RSYR2","T2 + EF","7.4","1","Comme neuf","Comme neuf","Fonctionnel","Badge non reconu","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50071856932320","Baco401011","60","500","Comme neuf","PEC_Images/RSYR.Photo PDL.122600.jpg","PEC_Images/RSYR.Photo Disjoncteur.122604.jpg","","","","","","89332401000037832595","ZID3002","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne ne remonte pas. QD: Reprise paramétrage DNS + MAJ Teltonika","Desprez Maxime","PEC_Images/RSYR.Signature.122604.png"
"Traité","GTQQ","10/2/2026","","Vacognes-Neuilly, Route De Longchamps","1","0","49.073300, -0.522685","PEC_Images/GTQQ.Photo Site.125441.jpg","","SGA MOBILITY - SGA ZELIE","ZID3095","1","2025","10/9/2025","PEC_Images/GTQQ.Photo Chargeur.125441.jpg","Bon","","","","","","GTQQ1","T2 + EF","7.4","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50001085415268","BACO","60","500","Dégradé","PEC_Images/GTQQ.Photo PDL.125441.jpg","PEC_Images/GTQQ.Photo Disjoncteur.125445.jpg","1","Bouton test ne fonctionne","Remplacement","PEC_Images/GTQQ.Alimentation - Photo anomalie.125445.jpg","","89332401000037832454","ZID3095","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/GTQQ.Signature.125446.png"
"Traité","DBWT","10/2/2026","","Caen, 9 Esplanade Brillaud de Laujardière","2","2","49.199891, -0.380101","PEC_Images/DBWT.Photo Site.140852.jpg","","E-TOTEM - E TOTEM 22 KVA","ET102","2","2015","11/9/2015","PEC_Images/DBWT.Photo Chargeur.140852.jpg","Bon","","","","","","DBWT1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","DBWT2","T2 + EF","22","","Bon","","Non testé","Véhicule sur la prise 2","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02472069357080","BACO 4 010 13","60","500","Bon","PEC_Images/DBWT.Photo PDL.140852.jpg","PEC_Images/DBWT.Photo Disjoncteur.140856.jpg","","","","","","8988247000071040126","ET102","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/DBWT.Signature.140856.png"
"Traité","JNMD","10/2/2026","","Évrecy, Rue de la Cabottière","2","0","49.101462, -0.504951","PEC_Images/JNMD.Photo Site.141214.jpg","","E-TOTEM - E TOTEM 22 KVA","ET128","2","2016","3/3/2016","PEC_Images/JNMD.Photo Chargeur.141215.jpg","Bon","","","","","","JNMD1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","JNMD2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02497973843199","Baco","60","500","Bon","PEC_Images/JNMD.Photo PDL.141214.jpg","PEC_Images/JNMD.Photo Disjoncteur.141218.jpg","","","","","","89332401000037829740","ET128","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","MP: GloudGate avec ses paramètres d'usine ainsi qu'avec son ip d'origine 192.168.1.1 non configurer, refait la configuration et mis en supervision de la borne. Malgré maj via clé usb cela n'a pas résolu la problématique du non affichage des connecteurs via supervision.","","Fait","Fait","Interface vide programation impossible. QD: paramétrage de l'interface réalisée, cloudgate HS, il ping mal (paquets envoyés 4, reçus 2, perdus 2) impossible de joindre l'hôte de destination,  délai d'attente de la demande dépassé. Cloudgate à remplacer","Wilfried Weingartner","PEC_Images/JNMD.Signature.141218.png"
"Traité","QTWR","10/2/2026","","Val d'Arry, Place de l'Église","2","0","49.121592, -0.567171","PEC_Images/QTWR.Photo Site.142551.jpg","","E-TOTEM - E TOTEM 22 KVA","ET166","2","2016","7/6/2016","PEC_Images/QTWR.Photo Chargeur.142552.jpg","Bon","1","Prise 2 ne fonctionne pas , hors service avant paramétrage,  manque composent dans borne.","Remise en fonction prise 2","PEC_Images/QTWR.Chargeur - Photo anomalie.142551.jpg","","QTWR1","T2 + EF","22","","Bon","","Non fonctionnel","","1","LED du point de charge éteint","Investiguer pour trouver l'origine du défaut","PEC_Images/QTWR.Prise 1 - Photo anomalie.145509.jpg","","QTWR2","T2 + EF","22","","Bon","","Non fonctionnel","","1","Prise 2 ne fonctionne pas , hors service avant paramétrage,  manque composent dans borne.","Remise en fonction de la borne","PEC_Images/QTWR.Prise 2 - Photo anomalie.142556.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02499565738543","BACO 4 010 13","60","500","Dégradé","PEC_Images/QTWR.Photo PDL.142556.jpg","PEC_Images/QTWR.Photo Disjoncteur.142556.jpg","1","Bouton test ne fonctionne pas","Remplacement","PEC_Images/QTWR.Alimentation - Photo anomalie.142559.jpg","","89332401000037832553","ET166","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","1","Poteaux légèrement tordu","Redresser poteaux","PEC_Images/QTWR.Protection - Photo anomalie.142600.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Prise 1 et 2 ne fonctionnent pas , hors service avant paramétrage,  manque composant dans borne.","","Fait","Fait","","VERDIER David","PEC_Images/QTWR.Signature.142600.png"
"Traité","ZBGP","10/2/2026","","Villers-Bocage, Rue des Halles","2","0","49.080038, -0.657524","PEC_Images/ZBGP.Photo Site.151555.jpg","","E-TOTEM - E TOTEM 22 KVA","ET178","2","2016","17/10/2016","PEC_Images/ZBGP.Photo Chargeur.151555.jpg","Bon","1","Trappes tordues","Remplacement","PEC_Images/ZBGP.Chargeur - Photo anomalie.151555.jpg","","ZBGP1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","ZBGP2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02421852279508","Baco401013","60","500","Comme neuf","PEC_Images/ZBGP.Photo PDL.151559.jpg","PEC_Images/ZBGP.Photo Disjoncteur.151600.jpg","","","","","","89332401000037832769","ET178","","1","","Ingenico","Iuc180B","Moyen","PEC_Images/ZBGP.Photo TPE.151601.jpg","PEC_Images/ZBGP.Photo plaque signalétique TPE.151603.jpg","","","","","","Poteau de protection","2","Moyen","","1","Poteaux tordus","Remplacement","PEC_Images/ZBGP.Protection - Photo anomalie.151604.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Interface vide, programmation impossible","Desprez Maxime","PEC_Images/ZBGP.Signature.151605.png"
"Traité","VSQR","10/2/2026","","Villers-Bocage, Rue Saint-Martin","2","0","49.082342, -0.656182","PEC_Images/VSQR.Photo Site.155646.jpg","","SGA MOBILITY - SGA ZELIE","ZID3072","2","2025","20/1/2025","PEC_Images/VSQR.Photo Chargeur.155646.jpg","Comme neuf","","","","","","VSQR1","T2 + EF","22","","Comme neuf","","Fonctionnel","Badge refusé","","","","","","VSQR2","T2 + EF","22","","Comme neuf","","Fonctionnel","Badge refusé","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50034952047809","Baco401013","60","500","Comme neuf","PEC_Images/VSQR.Photo PDL.155646.jpg","PEC_Images/VSQR.Photo Disjoncteur.155650.jpg","","","","","","89332401000037832645","ZID3072","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Programmation impossible, URL impossible à ajouter","Desprez Maxime","PEC_Images/VSQR.Signature.155650.png"
"Traité","ZMEE","10/2/2026","","Vire Normandie, Rue Emile Zimmermann","2","0","48.840635, -0.890323","PEC_Images/ZMEE.Photo Site.163406.jpg","","E-TOTEM - E TOTEM RAPIDE 50 KVA","ETNC5","2","2018","14/5/2018","PEC_Images/ZMEE.Photo Chargeur.163406.jpg","Bon","","","","","","ZMEE1","T2 + EF","22","1","Bon","Comme neuf","Non testé","Hors service","","","","","","ZMEE2","CCS","43","1","Bon","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","A proximité","","Schneider","60","500","Bon","PEC_Images/ZMEE.Photo PDL.163406.jpg","PEC_Images/ZMEE.Photo Disjoncteur.163412.jpg","","","","","","89332401000038565079","ETNC5","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/ZMEE.Signature.163411.png"
"Traité","DUUT","10/2/2026","","Caen, Place Courtonne","2","1","49.184145, -0.355559","PEC_Images/DUUT.Photo Site.164412.jpg","","E-TOTEM - E TOTEM 22 KVA","ET132","2","2016","19/1/2016","PEC_Images/DUUT.Photo Chargeur.164412.jpg","Bon","1","Présence article électrique endommagé","Technicien","PEC_Images/DUUT.Chargeur - Photo anomalie.164412.jpg","","DUUT1","T2 + EF","22","","Bon","","Non testé","Véhicule sur prise 1","","","","","","DUUT2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02467872540524","BACO 4 010 13","60","500","Bon","PEC_Images/DUUT.Photo PDL.164416.jpg","PEC_Images/DUUT.Photo Disjoncteur.164417.jpg","","","","","","89332401000037829229","ET132","","","","","","","","","","","","","","Poteau de protection","2","Moyen","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/DUUT.Signature.164417.png"
"Traité","JZGZ","11/2/2026","","Falaise, 24 Rue Trinité","2","0","48.895406, -0.200772","PEC_Images/JZGZ.Photo Site.080328.jpg","","E-TOTEM - E TOTEM 22 KVA","ET158","2","2016","2/9/2016","PEC_Images/JZGZ.Photo Chargeur.080328.jpg","Bon","1","Absence de cloudgate","Pose du cloudgate","PEC_Images/JZGZ.Chargeur - Photo anomalie.080328.jpg","","JZGZ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","JZGZ2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02487843596747","BACO 401013","60","500","Bon","PEC_Images/JZGZ.Photo PDL.080332.jpg","PEC_Images/JZGZ.Photo Disjoncteur.080332.jpg","","","","","","89332401000037831001","ET158","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Reste à faire","Reste a faire pose de cloudgate et supervision.","Laurent Elodie","PEC_Images/JZGZ.Signature.080332.png"
"Traité","FXZT","11/2/2026","","Colombelles, 6-8 Rue Irene Joliot Curie","2","1","49.188703, -0.307958","PEC_Images/FXZT.Photo Site.080450.jpg","","E-TOTEM - E TOTEM 22 KVA","ET251","2","2015","22/12/2015","PEC_Images/FXZT.Photo Chargeur.080450.jpg","Bon","","","","","","FXZT1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","FXZT2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02446309586760","BACO 4 010 13","60","500","Bon","PEC_Images/FXZT.Photo PDL.080450.jpg","PEC_Images/FXZT.Photo Disjoncteur.080453.jpg","","","","","","89332401000037829559","ET251","","","","","","","","","","","","","","Poteau de protection","4","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","","DUPUY Philippe","PEC_Images/FXZT.Signature.080453.png"
"Traité","RXWW","11/2/2026","","Pont-d'Ouilly, Place Dr Roger Cornu","2","0","48.883039, -0.301621","PEC_Images/RXWW.Photo Site.085842.jpg","","E-TOTEM - E TOTEM 22 KVA","ET157","2","2016","2/9/2016","PEC_Images/RXWW.Photo Chargeur.085842.jpg","Bon","1","Absence de fixation de la carte électronique où se trouve la carte SIM voir photos svp","Fixer l'élément","PEC_Images/RXWW.Chargeur - Photo anomalie.085842.jpg","","RXWW1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","RXWW2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02494066462287","BACO 401013","60","500","Bon","PEC_Images/RXWW.Photo PDL.085846.jpg","PEC_Images/RXWW.Photo Disjoncteur.085846.jpg","","","","","","89332401000037831100","ET157","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","1","Appui choqué","A remplacer","PEC_Images/RXWW.Protection - Photo anomalie.085846.jpg","","1","Sur chargeur","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/RXWW.Signature.085848.png"
"Traité","DBMS","11/2/2026","","Caen, 9 Rue Gemare","2","1","49.184194, -0.364456","PEC_Images/DBMS.Photo Site.091143.jpg","","E-TOTEM - E TOTEM 22 KVA","ET258","2","2016","2/9/2016","PEC_Images/DBMS.Photo Chargeur.091143.jpg","Bon","","","","","","DBMS1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","DBMS2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02477134478871","GE","60","500","Bon","PEC_Images/DBMS.Photo PDL.091143.jpg","PEC_Images/DBMS.Photo Disjoncteur.091147.jpg","","","","","","89332401000037829153","ET258","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/DBMS.Signature.091147.png"
"Traité","ZWZU","11/2/2026","","Villers-Bocage, Rue Richard Lenoir","2","0","49.079604, -0.652218","PEC_Images/ZWZU.Photo Site.092039.jpg","","E-TOTEM - E TOTEM RAPIDE 100 KVA","ETNC12","2","2022","4/2/2022","PEC_Images/ZWZU.Photo Chargeur.092039.jpg","Hors d'usage","1","Infiltration d'eau dans l'écran. Connecteur CCS endommagé. Chargeur en défaut","Remplacer l'écran, le câble CCS et diagnostiquer le défaut","PEC_Images/ZWZU.Chargeur - Photo anomalie.175238.jpg","","ZWZU1","T2 + EF","44","1","Bon","Bon","Non testé","Prise hors service","","","","","","ZWZU2","CCS","44","1","Dégradé","Bon","Non testé","Prise hors service","1","Connecteur cassé","Remplacer le câble","PEC_Images/ZWZU.Prise 2 - Photo anomalie.175238.jpg","","","","","","","","","","","","","","","A proximité","","Schneider","60","500","Bon","PEC_Images/ZWZU.Photo PDL.092039.jpg","PEC_Images/ZWZU.Photo Disjoncteur.092042.jpg","","","","","","89332401000037832777","ETNC12","","","","","","","","","","","","","","Poteau de protection","2","Mauvais","","1","Poteau pencher","Remblai au pied","PEC_Images/ZWZU.Protection - Photo anomalie.092043.jpg","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Non","Les 3 prises sont hors service. QD: 3 PDC en défaut / prise CCS cassée, à remplacer / écran qui se décolle, à remplacer / revoir l'étanchéité de l'écran, borne mise hors tension en attendant","","Fait","Fait","","Wilfried Weingartner","PEC_Images/ZWZU.Signature.092043.png"
"Traité","PZTH","11/2/2026","","La Pommeraye, D168B","1","0","48.908453, -0.423194","PEC_Images/PZTH.Photo Site.093524.jpg","","SGA MOBILITY - SGA ZELIE","ZID3044","1","2025","3/2/2025","PEC_Images/PZTH.Photo Chargeur.093525.jpg","Comme neuf","1","Impossible d'accéder à la deuxième étape de supervision voir photos svp, après avoir superviser le Teltonika, impossible d'accéder à la supervision de la borne.","Passage Résonance","PEC_Images/PZTH.Chargeur - Photo anomalie.093524.jpg","","PZTH1","T2 + EF","7.4","1","Bon","Comme neuf","Fonctionnel","Badge refusé.","","Badge refusé","Supervision de la borne à faire","PEC_Images/PZTH.Prise 1 - Photo anomalie.093528.jpg","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50066210340249","BACO 401013","60","500","Comme neuf","PEC_Images/PZTH.Photo PDL.093529.jpg","PEC_Images/PZTH.Photo Disjoncteur.093529.jpg","","","","","","89332401000037831084","ZID3044","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Supervision Teltonika OK, supervision borne a faire. QD: Même constat qu'Elodie, j'ai vu avec SGA, ils ont mis à jour la borne (45min) puis j'ai pu me connecter à l'interface instantanément, supervision OK.","Laurent Elodie","PEC_Images/PZTH.Signature.093531.png"
"Traité","ELTY","11/2/2026","","Clécy, Clécy, La Hogue","2","0","48.907926, -0.472962","PEC_Images/ELTY.Photo Site.095449.jpg","","SGA MOBILITY - SGA ZELIE","ZID3066","2","2025","10/1/2025","PEC_Images/ELTY.Photo Chargeur.095450.jpg","Bon","","","","","","ELTY1","T2 + EF","22","","Bon","","Fonctionnel","Badge refusé borne non remontée","","","","","","ELTY2","T2 + EF","22","","Bon","","Fonctionnel","Badge refusé borne non remontée","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50094286341830","BACO 4 010 13","60","500","Bon","PEC_Images/ELTY.Photo PDL.095449.jpg","PEC_Images/ELTY.Photo Disjoncteur.095453.jpg","","","","","","89332401000037830896","ZID3066","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Badge refusé borne non remontée paramétrage OK. QD: MAJ Teltonika faite + paramétrage DNS repris, supervision OK","VERDIER","PEC_Images/ELTY.Signature.095453.png"
"Traité","VUME","11/2/2026","","Saint-Germain-le-Vasson, D237","2","0","49.000891, -0.303311","PEC_Images/VUME.Photo Site.102914.jpg","","E-TOTEM - E TOTEM 22 KVA","ET277","2","2017","16/6/2017","PEC_Images/VUME.Photo Chargeur.102913.jpg","Bon","","","","","","VUME1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","VUME2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02422431149401","BACO 401013","60","500","Bon","PEC_Images/VUME.Photo PDL.102913.jpg","PEC_Images/VUME.Photo Disjoncteur.102917.jpg","","","","","","89332401000037831167","ET277","","1","","Ingenico","IUC180 11T2305","Mauvais","PEC_Images/VUME.Photo TPE.102917.jpg","PEC_Images/VUME.Photo plaque signalétique TPE.102918.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/VUME.Signature.102920.png"
"Traité","FGCS","11/2/2026","","Clécy, 9-11 Rue Arsène Delavigne","2","0","48.917567, -0.481792","PEC_Images/FGCS.Photo Site.104420.jpg","","E-TOTEM - E TOTEM 22 KVA","ET214","2","2017","19/6/2017","PEC_Images/FGCS.Photo Chargeur.104420.jpg","Bon","","","","","","FGCS1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","FGCS2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe forcée","Remplacement trappe","PEC_Images/FGCS.Prise 2 - Photo anomalie.104420.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02467872539056","BACO 4 010 13","60","500","Bon","PEC_Images/FGCS.Photo PDL.104423.jpg","PEC_Images/FGCS.Photo Disjoncteur.104423.jpg","","","","","","89332401000037830904","ET214","","1","","Ingenico IUC1808","54E140631ATS","Mauvais","PEC_Images/FGCS.Photo TPE.104424.jpg","PEC_Images/FGCS.Photo plaque signalétique TPE.104427.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/FGCS.Signature.104426.png"
"Traité","DEUA","11/2/2026","","Caen, Rue du Professeur Joseph Rousselot","3","0","49.204080, -0.358735","PEC_Images/DEUA.Photo Site.104432.jpg","","E-TOTEM - E TOTEM 22 KVA","ET321","2","2020","13/10/2020","PEC_Images/DEUA.Photo Chargeur.104432.jpg","Bon","","","","","","DEUA1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","DEUA2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","","Legrand","60","500","Bon","PEC_Images/DEUA.Photo PDL.104433.jpg","PEC_Images/DEUA.Photo Disjoncteur.104436.jpg","","","","","","89332401000037829187","ET321","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Wilfried Weingartner","PEC_Images/DEUA.Signature.104435.png"
