"Introduction","Id_Chargeur","Date PEC","Site","Id_Site","Nombre de place de stationnement","Nombre de place PMR","Localisation","Photo Site","Chargeur","Marque - Modèle","Numéro de série","Nombre de prise","Année de fabrication","Date de mise en service","Photo Chargeur","Etat Chargeur","Chargeur - Anomalie","Chargeur - Défaut(s) constaté(s)","Chargeur - Solution(s) proposée(s)","Chargeur - Photo anomalie","Prise 1","Prise 1 - Identifiant","Prise 1 - Type de prise","Prise 1 - Puissance","Prise 1 - Câble attaché ?","Prise 1 - Etat prise","Prise 1 - Etat câble","Prise 1 - Test de charge","Prise 1 - Raison ?","Prise 1 - Anomalie","Prise 1 - Défaut(s) constaté(s)","Prise 1 - Solution(s) proposée(s)","Prise 1 - Photo anomalie","Prise 2","Prise 2 - Identifiant","Prise 2 - Type de prise","Prise 2 - Puissance","Prise 2 - Câble attaché ?","Prise 2 - Etat prise","Prise 2 - Etat câble","Prise 2 - Test de charge","Prise 2 - Raison ?","Prise 2 - Anomalie","Prise 2 - Défaut(s) constaté(s)","Prise 2 - Solution(s) proposée(s)","Prise 2 - Photo anomalie","Prise 3","Prise 3 - Identifiant","Prise 3 - Type de prise","Prise 3 - Puissance","Prise 3 - Câble attaché ?","Prise 3 - Etat prise","Prise 3 - Etat câble","Prise 3 - Test de charge","Prise 3 - Raison ?","Prise 3 - Anomalie","Prise 3 - Défaut(s) constaté(s)","Prise 3 - Solution(s) proposée(s)","Prise 3 - Photo anomalie","Alimentation","Point de livraison","Numéro PRM","Marque Modèle Disjoncteur","Réglage intensité","Réglage différentiel","Etat PDL / Disjoncteur","Photo PDL","Photo Disjoncteur","Alimentation - Anomalie","Alimentation - Défaut(s) constaté(s)","Alimentation - Solution(s) proposée(s)","Alimentation - Photo anomalie","Communication","ICCID","Charge Point ID","Moyens de paiement","Terminal de paiement ?","En service ?","Marque TPE","Numéro de série TPE","Etat TPE","Photo TPE","Photo plaque signalétique TPE","Moyent de paiement - Anomalie","Moyent de paiement - Défaut(s) constaté(s)","Moyent de paiement - Solution(s) proposée(s)","Moyent de paiement - Photo anomalie","Protection anticolision","Type de protection","Protection - Quantité","Etat protections","Présence de stop-roues ?","Protection - Anomalie","Protection - Défaut(s) constaté(s)","Protection - Solution(s) proposée(s)","Protection - Photo anomalie","Panneaux de signalisation","Signalisation - Quantité","Fixation","Type de panneaux","Logo VE au sol ?","Etat signalisation","Signalisation - Anomalie","Signalisation - Défaut(s) constaté(s)","Signalisation - Solution(s) proposée(s)","Signalisation - Photo anomalie","Contrôles","Contrôle 1","Contrôle 2","Contrôle 3","Contrôle 4","Contrôle 5","Contrôle 6","Contrôle 7","Contrôle 8","Contrôle 9","Contrôle 10","Contrôle 11","Contrôle 12","Contrôle 13","Contrôle 14","Contrôle 15","Contrôle 16","Contrôle 17","Contrôle 18","Contrôle - commentaires","Conclusion","Pose des stickers","Chargeur basculé chez LOAD STATION","Que reste-t-il à faire ?","Nom technicien","Signature"
"Traité","NMKT","11/2/2026","","Clécy, Rue la Vauterie","2","0","48.915313, -0.489198","PEC_Images/NMKT.Photo Site.104737.jpg","","SGA MOBILITY - SGA AKO","AK2034","3","2025","21/8/2025","PEC_Images/NMKT.Photo Chargeur.104737.jpg","Comme neuf","","","","","","NMKT1","T2 + EF","120","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","NMKT2","T2 + EF","120","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","NMKT3","T2 + EF","22","","Comme neuf","Comme neuf","Fonctionnel","","","","","","","A proximité","0","Schneider","240","300","Comme neuf","PEC_Images/NMKT.Photo PDL.104737.jpg","PEC_Images/NMKT.Photo Disjoncteur.104741.jpg","","","","","","89332401000037831076","AK2034","","1","1","Pax","Im30","Comme neuf","PEC_Images/NMKT.Photo TPE.104741.jpg","PEC_Images/NMKT.Photo plaque signalétique TPE.104741.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/NMKT.Signature.104744.png"
"Traité","LMLF","11/2/2026","","Grainville-Langannerie, Rue de Lapford","2","0","49.014386, -0.268574","PEC_Images/LMLF.Photo Site.110537.jpg","","E-TOTEM - E TOTEM 22 KVA","ET260","2","2017","18/5/2017","PEC_Images/LMLF.Photo Chargeur.110536.jpg","Bon","1","À mon arrivée les diodes vertes étaient bien allumé aucun problème après coupure électrique et intervention la borne est bien remontée sur Load-motion, toutefois les trappes des prises reste déverrouillées et les diodes ne s'allument plus. Plusieurs tentatives de relancer la borne vérification des disjoncteurs rien ne semble avoir bougé, je n'ai pas trouvé la source du problème. Idem sur les 2 prises.","Maintenance a prevoir.","PEC_Images/LMLF.Chargeur - Photo anomalie.110536.jpg","","LMLF1","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","LMLF2","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02476845042505","BACO 401011","60","500","Bon","PEC_Images/LMLF.Photo PDL.110541.jpg","PEC_Images/LMLF.Photo Disjoncteur.110540.jpg","","","","","","89332401000037831043","ET260","","1","","Ingenico","IUC180 11T2305","Mauvais","PEC_Images/LMLF.Photo TPE.110541.jpg","PEC_Images/LMLF.Photo plaque signalétique TPE.110544.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","Maintenance a prevoir, porte non utilisable à l'heure actuelle. Pourtant affichee comme connectée sur Load-motion.
- Affiche rigide en place ✅️","","Fait","Fait","","Laurent Elodie","PEC_Images/LMLF.Signature.110544.png"
"Traité","KKKF","11/2/2026","","Éterville, Allée de la Ferme","2","1","49.144273, -0.426448","PEC_Images/KKKF.Photo Site.112229.jpg","","DBT - TINY","DBT.QCNG.51230098335394","2","2024","25/3/2024","PEC_Images/KKKF.Photo Chargeur.112230.jpg","Bon","","","","","","KKKF1","T3","25","1","Bon","Bon","Fonctionnel","","","","","","","KKKF2","T2","25","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50088645164777","BACO 4 010 11","60","500","Bon","PEC_Images/KKKF.Photo PDL.112229.jpg","PEC_Images/KKKF.Photo Disjoncteur.112233.jpg","","","","","","89332401000037829799","DBT.QCNG.51230098335394","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","RAS","","Fait","Fait","","DUPUY Philippe","PEC_Images/KKKF.Signature.112233.png"
"Traité","YJTN","11/2/2026","","Urville, D131, Route de Langannerie","2","0","49.025272, -0.293791","PEC_Images/YJTN.Photo Site.115009.jpg","","E-TOTEM - E TOTEM 22 KVA","ET259","2","2017","23/5/2017","PEC_Images/YJTN.Photo Chargeur.115009.jpg","Bon","1","Probable problème de disjoncteur vu avec Quentin ; parce que je remets le courant la borne se rallume un coup sur deux puis s'éteint tout seul à savoir qu'il y a déjà un défaut sur le disjoncteur (voir alimentation électrique). Vu avec Quentin, j'ai laissé la borne hors-service et éteins le disjoncteur par sécurité.","Changement du disjoncteur et maintenance électrique","PEC_Images/YJTN.Chargeur - Photo anomalie.115009.jpg","","YJTN1","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","YJTN2","T2 + EF","22","","Bon","","Non fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02455137372465","BACO 401011","60","500","Bon","PEC_Images/YJTN.Photo PDL.115013.jpg","PEC_Images/YJTN.Photo Disjoncteur.115014.jpg","1","Bouton test ne fonctionne pas, et reste enfoncé.","Remplacement","PEC_Images/YJTN.Alimentation - Photo anomalie.115015.jpg","","89332401000037831191","ET259","","1","","Ingenico","IUC180 11T2305","Mauvais","PEC_Images/YJTN.Photo TPE.115016.jpg","PEC_Images/YJTN.Photo plaque signalétique TPE.115017.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Mauvais","1","Panneau de signalisation ne tient pas bien en terre","Poteau à recaler","PEC_Images/YJTN.Signalisation - Photo anomalie.115018.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","","","Fait","Fait","","Laurent Elodie","PEC_Images/YJTN.Signature.115019.png"
"Traité","GLHN","11/2/2026","","Cormelles-le-Royal, Rue des Écoles","2","0","49.155043, -0.332044","PEC_Images/GLHN.Photo Site.115627.jpg","","E-TOTEM - E TOTEM 22 KVA","ET249","2","2017","30/3/2017","PEC_Images/GLHN.Photo Chargeur.115627.jpg","Bon","","","","","","GLHN1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","GLHN2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02446454304544","BACO 210 14","60","500","Bon","PEC_Images/GLHN.Photo PDL.115627.jpg","PEC_Images/GLHN.Photo Disjoncteur.115631.jpg","","","","","","89332401000037829591","ET249","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","","DUPUY Philippe","PEC_Images/GLHN.Signature.115631.png"
"Traité","BFRH","11/2/2026","","Clécy, Rue Ermington","2","0","48.918250, -0.477294","PEC_Images/BFRH.Photo Site.121140.jpg","","SGA MOBILITY - SGA TAO","TAO2098","2","2025","26/6/2025","PEC_Images/BFRH.Photo Chargeur.121140.jpg","Comme neuf","","","","","","BFRH1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","BFRH2","T2","30","","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","500667787215887","Baco401013","60","500","Comme neuf","PEC_Images/BFRH.Photo PDL.121140.jpg","PEC_Images/BFRH.Photo Disjoncteur.121144.jpg","","","","","","89332401000037830862","TAO2098","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/BFRH.Signature.121144.png"
"Traité","LLFM","11/2/2026","","Gouvix, 11 Rue de l'Église","1","0","49.034702, -0.303689","PEC_Images/LLFM.Photo Site.123507.jpg","","E-TOTEM - E TOTEM 22 KVA","ET280","2","2017","16/6/2017","PEC_Images/LLFM.Photo Chargeur.123506.jpg","Bon","1","La borne a été déplacée rue actuellement en travaux mise au point GPS faite. Actuellement pas encore de place de parking travaux en cours","Un nouveau passage serait nécessaire après travaux","PEC_Images/LLFM.Chargeur - Photo anomalie.123506.jpg","","LLFM1","T2 + EF","22","","Comme neuf","","Fonctionnel","","","Supervision non réalisée, jarretière entre modem et antenne HS","Remplacer la jarretière","PEC_Images/LLFM.Prise 1 - Photo anomalie.164651.jpg","","LLFM2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02460926084261","BACO 401011","60","500","Moyen","PEC_Images/LLFM.Photo PDL.123511.jpg","PEC_Images/LLFM.Photo Disjoncteur.123511.jpg","1","Bouton test du disjoncteur ne fonctionne pas","Remplacement","PEC_Images/LLFM.Alimentation - Photo anomalie.123512.jpg","","8988247000071043286","ET280","","1","","Ingenico","IUC180 11T2305","Mauvais","PEC_Images/LLFM.Photo TPE.123514.jpg","PEC_Images/LLFM.Photo plaque signalétique TPE.123515.jpg","","","","","","Aucun","0","Comme neuf","","","","","","","0","","","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Borne déplacée il y a 2 jours (vu avec chef de chantier) mise à jour du point GPS faite.","","Fait","Fait","","Laurent Elodie","PEC_Images/LLFM.Signature.123515.png"
"Traité","SFMA","11/2/2026","","Saint-Denis-de-Méré, Rue de l'Église","2","0","48.868770, -0.518235","PEC_Images/SFMA.Photo Site.125607.jpg","","DBT - UC100-ULTRA","DBT.QCNG236.51210097772795","3","2022","15/7/2022","PEC_Images/SFMA.Photo Chargeur.125608.jpg","Bon","","","","","","SFMA1","CCS","100","1","Bon","Bon","Fonctionnel","","","","","","","SFMA2","CHADEMO","100","1","Bon","Bon","Non testé","Véhicule non adapté","1","Absence de poignée sur câble","Remettre poignée","PEC_Images/SFMA.Prise 2 - Photo anomalie.125608.jpg","","SFMA3","T3","43","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","","Schneider Electric","250","30","Bon","PEC_Images/SFMA.Photo PDL.125612.jpg","PEC_Images/SFMA.Photo Disjoncteur.125612.jpg","","","","","","89332401000037831118","DBT.QCNG236.51210097772795","","1","1","Wordline yoneo","REA-1920-A  ΥΟΝEO - ΡΟΙ 00010222","Bon","PEC_Images/SFMA.Photo TPE.125612.jpg","PEC_Images/SFMA.Photo plaque signalétique TPE.125615.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/SFMA.Signature.125616.png"
"Traité","HHLA","11/2/2026","","Caen, Place Jean Nouzille","2","2","49.162488, -0.346087","PEC_Images/HHLA.Photo Site.131038.jpg","","DBT - TINY","DBT.QCNG.51230098335506","2","2024","21/8/2024","PEC_Images/HHLA.Photo Chargeur.131038.jpg","Bon","","","","","","HHLA1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","HHLA2","T2","25","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50013822738470","BACO 4 010 11","60","500","Bon","PEC_Images/HHLA.Photo PDL.131038.jpg","PEC_Images/HHLA.Photo Disjoncteur.131042.jpg","","","","","","89332401000037829633","DBT.QCNG.51230098335506","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","1","Poteaux descellé","Refixer","PEC_Images/HHLA.Signalisation - Photo anomalie.131042.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Affiche résistante mise en place","","Fait","Fait","LOAD MOTION. QD: Borne rebootait en boucle, vu avec DBT","DUPUY Philippe","PEC_Images/HHLA.Signature.131043.png"
"Traité","GEKT","11/2/2026","","Condé-en-Normandie, 10 Rue des Prés Guillets","2","0","48.850971, -0.553577","PEC_Images/GEKT.Photo Site.131851.jpg","","E-TOTEM - E TOTEM 22 KVA","ET168","2","2016","8/9/2016","PEC_Images/GEKT.Photo Chargeur.131851.jpg","Bon","1","1 trappe ne ferme pas","Réparation","PEC_Images/GEKT.Chargeur - Photo anomalie.131851.jpg","","GEKT1","T2 + EF","22","","Comme neuf","","Non fonctionnel","","","","","","","GEKT2","T2 + EF","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","02489869645906","Baco401013","60","500","Comme neuf","PEC_Images/GEKT.Photo PDL.131854.jpg","PEC_Images/GEKT.Photo Disjoncteur.131855.jpg","","","","","","89332401000037830920","ET168","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Comme neuf","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Desprez Maxime","PEC_Images/GEKT.Signature.131855.png"
"Traité","WZVF","11/2/2026","","Saint-Sylvain, Impasse des Semences","2","0","49.057345, -0.215054","PEC_Images/WZVF.Photo Site.134823.jpg","","E-TOTEM - E TOTEM RAPIDE 50 KVA","ETNC9","2","2020","26/5/2020","PEC_Images/WZVF.Photo Chargeur.134823.jpg","Bon","","","","","","WZVF1","T2 + EF","43","1","Bon","Bon","Non testé","Badge refusé","1","Le TPE fonctionne mais le lecteur de badge semble ne pas lire mon badge ou le refuser.","Maintenance à prévoir","PEC_Images/WZVF.Prise 1 - Photo anomalie.134823.jpg","","WZVF2","CHADEMO","50","1","Bon","Bon","Non testé","Badge refusé","1","Le lecteur de badge abonnement semble ne pas fonctionner ou refuser mon badge","Maintenance à prévoir","PEC_Images/WZVF.Prise 2 - Photo anomalie.134827.jpg","","","","","","","","","","","","","","","A proximité","NA Tarif jaune","Schneider Electric","125","300","Bon","PEC_Images/WZVF.Photo PDL.134827.jpg","PEC_Images/WZVF.Photo Disjoncteur.134827.jpg","1","Incertitude sur les réglages d'intensité prière de regarder les photos svp du disjoncteur","Regarder les photos","PEC_Images/WZVF.Alimentation - Photo anomalie.134830.jpg","","89332401000037831175","ETNC9","","1","1","Ingenico","TSQ30311953B. 222657323031195326898183. HVN:SEL20AA. 101EDA3D6EF3","Moyen","PEC_Images/WZVF.Photo TPE.134831.jpg","PEC_Images/WZVF.Photo plaque signalétique TPE.134831.jpg","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","Pour information la carte électronique qui supporte la carte SIM n'est pas fixée mais seulement posée.","","Fait","Fait","","Laurent Elodie","PEC_Images/WZVF.Signature.134834.png"
"Traité","DYEF","11/2/2026","","Bonnœil, Route de l'Église","2","0","48.925477, -0.366508","PEC_Images/DYEF.Photo Site.141414.jpg","","SGA MOBILITY - SGA ZELIE","ZID3076","2","2025","28/2/2025","PEC_Images/DYEF.Photo Chargeur.141414.jpg","Bon","","","","","","DYEF1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","DYEF2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50042187947880","BACO 4 010 13","60","500","Bon","PEC_Images/DYEF.Photo PDL.141414.jpg","PEC_Images/DYEF.Photo Disjoncteur.141418.jpg","","","","","","89332401000037830888","ZID3076","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","SO","SO","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","VERDIER David","PEC_Images/DYEF.Signature.141418.png"
"Traité","VFRZ","11/2/2026","","Potigny, Rue des Capucines","1","0","48.971019, -0.245329","PEC_Images/VFRZ.Photo Site.141940.jpg","","SGA MOBILITY - SGA ZELIE","ZID3055","1","2025","24/1/2025","PEC_Images/VFRZ.Photo Chargeur.141940.jpg","Bon","","","","","","VFRZ1","T2 + EF","7.4","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50072289249015","Baco 401011","60","500","Bon","PEC_Images/VFRZ.Photo PDL.141940.jpg","PEC_Images/VFRZ.Photo Disjoncteur.141943.jpg","","","","","","89332401000037831159","ZID3055","","","","","","","","","","","","","","Arceau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Impossible de se connecter à la deuxième page. QD: Il fallait se mettre en navigation privée pour se connecter à la borne, le support SGA va la mettre à jour à distance, voir avec eux pour faire les MAJ de tout le parc.","Wilfried Weingartner","PEC_Images/VFRZ.Signature.141944.png"
"Traité","EXSA","11/2/2026","","Arromanches-les-Bains, Rue d'Instow","2","0","49.338328, -0.622620","PEC_Images/EXSA.Photo Site.143339.jpg","","SGA MOBILITY - SGA AKO","AK2049","3","2025","29/4/2025","PEC_Images/EXSA.Photo Chargeur.143339.jpg","Bon","1","2 Cms ccs hs","Remplacement cms","PEC_Images/EXSA.Chargeur - Photo anomalie.143339.jpg","","EXSA1","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","EXSA2","CCS","120","1","Bon","Bon","Fonctionnel","","","","","","","EXSA3","T2","22","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","Na","Abb","250","30","Bon","PEC_Images/EXSA.Photo PDL.143344.jpg","PEC_Images/EXSA.Photo Disjoncteur.143344.jpg","","","","","","89332401000037828494","AK2049","","1","1","PAX","1640247001","Bon","PEC_Images/EXSA.Photo TPE.143344.jpg","PEC_Images/EXSA.Photo plaque signalétique TPE.143347.jpg","","","","","","Poteau de protection","1","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","CD : la borne n'est pas remontée dans Load Motion","Paluch Mario","PEC_Images/EXSA.Signature.143348.png"
"Traité","EAJU","11/2/2026","","Caen, 44 Rue Rosa Parks","2","0","49.178211, -0.348290","PEC_Images/EAJU.Photo Site.143755.jpg","","E-TOTEM - E TOTEM 22 KVA","ET145","2","2016","1/6/2016","PEC_Images/EAJU.Photo Chargeur.143755.jpg","Bon","1","Trappe tordue","Remplacement de la trappe","PEC_Images/EAJU.Chargeur - Photo anomalie.125259.jpg","","EAJU1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe tordue","Remplacement de la trappe","PEC_Images/EAJU.Prise 1 - Photo anomalie.125259.jpg","","EAJU2","T2 + EF","22","","Moyen","","Fonctionnel","","1","Prise EF hs","Remise en état","PEC_Images/EAJU.Prise 2 - Photo anomalie.143755.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02467004233717","BACO 4 010 13","60","500","Bon","PEC_Images/EAJU.Photo PDL.143758.jpg","PEC_Images/EAJU.Photo Disjoncteur.143758.jpg","","","","","","89332401000037829278","ET145","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Revoir les trappes qui sont tordues","","Fait","Fait","","DUPUY Philippe","PEC_Images/EAJU.Signature.143759.png"
"Traité","NLJZ","11/2/2026","","Condé-en-Normandie, Place de L Hôtel de ville","2","0","48.850358, -0.550881","PEC_Images/NLJZ.Photo Site.143837.jpg","","SGA MOBILITY - SGA AKO","AK2048","3","2025","17/4/2025","PEC_Images/NLJZ.Photo Chargeur.143837.jpg","Comme neuf","","","","","","NLJZ1","CCS","120","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","NLJZ2","CCS","120","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","NLJZ3","T2","22","","Comme neuf","","Fonctionnel","","","","","","","A proximité","O","Schneider","200","300","Comme neuf","PEC_Images/NLJZ.Photo PDL.143837.jpg","PEC_Images/NLJZ.Photo Disjoncteur.143840.jpg","","","","","","89332401000037831068","AK2048","","1","1","Pax","Im30","Comme neuf","PEC_Images/NLJZ.Photo TPE.143841.jpg","PEC_Images/NLJZ.Photo plaque signalétique TPE.143841.jpg","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","NOK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","Cordon détendu","","Fait","Fait","","Desprez Maxime","PEC_Images/NLJZ.Signature.143844.png"
"Traité","VFNY","11/2/2026","","Potigny, Rue Jean Moulin","1","0","48.969926, -0.241078","PEC_Images/VFNY.Photo Site.145620.jpg","","SGA MOBILITY - SGA ZELIE","ZID3058","1","2025","24/1/2025","PEC_Images/VFNY.Photo Chargeur.145620.jpg","Bon","","","","","","VFNY1","T2 + EF","7.4","","Comme neuf","","Fonctionnel","Badge non détecter","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50035965075102","Schneider","60","500","Comme neuf","PEC_Images/VFNY.Photo PDL.145620.jpg","PEC_Images/VFNY.Photo Disjoncteur.145625.jpg","","","","","","89332401000037831142","ZID3058","","","","","","","","","","","","","","Arceau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Borne non remonter. QD: erreur dans l'URL=> ""/ocpp/ZID3058"" au lieu de ""/ZID3058"". DNS Citeos remplacé. Supervision ok","Wilfried Weingartner","PEC_Images/VFNY.Signature.145625.png"
"Traité","YFTV","11/2/2026","","Annebault, Route de Lisieux","2","0","49.255562, 0.055049","PEC_Images/YFTV.Photo Site.150528.jpg","","DBT - UC100-ULTRA","DBT.QCNG239.51210097772798","3","2022","27/6/2022","PEC_Images/YFTV.Photo Chargeur.150528.jpg","Bon","","","","","","YFTV1","CCS","100","1","Bon","Bon","Fonctionnel","","","","","","","YFTV2","CHADEMO","100","1","Bon","Bon","Non testé","Prise non compatible","","","","","","YFTV3","T2","43","1","Bon","Bon","Fonctionnel","","","","","","","A proximité","NA Tarif jaune","Schneider Electric ComPacT","100","250","Mauvais","PEC_Images/YFTV.Photo PDL.150528.jpg","PEC_Images/YFTV.Photo Disjoncteur.150532.jpg","1","Coffret abîmé la porte ne ferme plus et est tenue avec un Rizlan","Changer le coffret","PEC_Images/YFTV.Alimentation - Photo anomalie.150532.jpg","","89332401000037831399","DBT.QCNG239.51210097772798","","1","1","Worldline Yoneo","YONEO 10219","Bon","PEC_Images/YFTV.Photo TPE.150533.jpg","PEC_Images/YFTV.Photo plaque signalétique TPE.150536.jpg","","","","","","Poteau de protection","2","Dégradé","","1","Un des deux poteaux a été retiré trop visible sur la photo de plus le poteau restant est à redresser","Poteau a installer et un poteau à redresser","PEC_Images/YFTV.Protection - Photo anomalie.150536.jpg","","1","Dans les emrobés","","1","Hors d'usage","1","Panneau de signalisation présent mais rien dessus voir photos svp","Installation de panneaux de signalisation","PEC_Images/YFTV.Signalisation - Photo anomalie.150538.jpg","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/YFTV.Signature.150539.png"
"Traité","SJDM","11/2/2026","","Potigny, Rue du Marché","2","0","48.969256, -0.242045","PEC_Images/SJDM.Photo Site.155441.jpg","","E-TOTEM - E TOTEM 22 KVA","ET105","2","2015","17/9/2015","PEC_Images/SJDM.Photo Chargeur.155441.jpg","Bon","","","","","","SJDM1","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe force","Remplacement","PEC_Images/SJDM.Prise 1 - Photo anomalie.155441.jpg","","SJDM2","T2 + EF","22","","Bon","","Fonctionnel","","1","Trappe force","Remplacement","PEC_Images/SJDM.Prise 2 - Photo anomalie.155445.jpg","","","","","","","","","","","","","","","Intégré au chargeur","02467438387485","Baco’401013","60","500","Bon","PEC_Images/SJDM.Photo PDL.155446.jpg","PEC_Images/SJDM.Photo Disjoncteur.155447.jpg","","","","","","89332401000037831126","ET105","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","Interface vide programmation impossible. QD: Tous les paramètres sont vides dans linterface configuration réseau => Upload des paramètres réseau dans la config du mode expert. Configuration du cloudgate faite, supervision OK","Wilfried Weingartner","PEC_Images/SJDM.Signature.155449.png"
"Traité","EKEA","11/2/2026","","Cagny, 33 Allée Saint Germain","2","1","49.146538, -0.254753","PEC_Images/EKEA.Photo Site.162546.jpg","","E-TOTEM - E TOTEM RAPIDE 100 KVA","ETNC11","2","2021","6/12/2021","PEC_Images/EKEA.Photo Chargeur.162547.jpg","Moyen","1","Écran HS, tactile ne répond plus et l'affichage de l'écran n'est bon qu'à 75%","Remplacement de l'écran","PEC_Images/EKEA.Chargeur - Photo anomalie.114111.jpg","","EKEA1","T2 + EF","44","1","Bon","Bon","Non testé","Badge refusé (led clignote rouge  quand on badge) par la borne même avec supervision","1","Connecteur T2 endommagé","Voir si on peut remettre le joint d'y connecteur ou si un remplacement est nécessaire","PEC_Images/EKEA.Prise 1 - Photo anomalie.114111.jpg","","EKEA2","CCS","100","1","Bon","Mauvais","Non testé","Badge refusé (led clignote rouge  quand on badge) par la borne même avec supervision","1","Sortie de câble endommagé","Remise en état","PEC_Images/EKEA.Prise 2 - Photo anomalie.162546.jpg","","","","","","","","","","","","","","","A proximité","Na","SCHNEIDER NSX 250N","300","300","Bon","PEC_Images/EKEA.Photo PDL.162550.jpg","PEC_Images/EKEA.Photo Disjoncteur.162551.jpg","","","","","","89332401000038565178","ETNC11","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Non","- Connecteur T2 endommagé. - Presse étoupe du CCS à reprendre. - Écran HS, tactile+affichage. - En forçant avec la supervision on a pu tester la prise T2, ça la charge peut fonctionner une fois tout remis en place. En revanche pour le CCS, la charge ne prend pas, il faut revenir et investiguer plus. NA pour le chademo, pas de véhicule adapté.","","Fait","Fait","CD : la borne n'est pas remonté dans Load Motion. QD : supervision faite","DUPUY Philippe","PEC_Images/EKEA.Signature.162551.png"
"Traité","JZQA","11/2/2026","","Versainville, Rue Neuve","2","0","48.916359, -0.176840","PEC_Images/JZQA.Photo Site.164943.jpg","","SGA MOBILITY - SGA TAO","TAO2125","2","2025","27/10/2025","PEC_Images/JZQA.Photo Chargeur.164944.jpg","Comme neuf","","","","","","JZQA1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","JZQA2","T2","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50092257772211","Baco 401013","60","500","Comme neuf","PEC_Images/JZQA.Photo PDL.164943.jpg","PEC_Images/JZQA.Photo Disjoncteur.164948.jpg","","","","","","89332401000037831019","TAO2125","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Laurent Elodie","PEC_Images/JZQA.Signature.164948.png"
"Traité","AHSB","12/2/2026","","Bretteville-sur-Odon, Avenue du Fresne","2","0","49.164347, -0.423199","PEC_Images/AHSB.Photo Site.074816.jpg","","DBT - UC100-ULTRA","DBT.QCNG.51200097736402","3","2018","19/4/2018","PEC_Images/AHSB.Photo Chargeur.074816.jpg","Bon","","","","","","AHSB1","CCS","100","1","Bon","Bon","Non testé","Badge invalide","1","Connecteurs CCS cassé,  à remplacer","Remplacer le connecteur CCS","PEC_Images/AHSB.Prise 1 - Photo anomalie.160003.jpg","","AHSB2","CHADEMO","100","1","Bon","Bon","Non testé","Prise spécifique","","","","","","AHSB3","T2","100","1","Bon","Bon","Non testé","Badge invalide","","","","","","A proximité","Na","ABB","300","300","Bon","PEC_Images/AHSB.Photo PDL.074816.jpg","PEC_Images/AHSB.Photo Disjoncteur.074820.jpg","","","","","","89332401000037828148","DBT.QCNG.51200097736402","","","","","","","","","","","","","","Poteau de protection","4","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","Badge invalide","","Fait","Fait","","DUPUY Philippe","PEC_Images/AHSB.Signature.074820.png"
"Traité","NPUF","12/2/2026","","Noues de Sienne, Rue de la Gare","2","1","48.842224, -1.048330","PEC_Images/NPUF.Photo Site.095604.jpg","","DBT - UC150-ULTRA","DBT.QCNG.51240098376012","3","2024","4/10/2024","PEC_Images/NPUF.Photo Chargeur.095604.jpg","Bon","","","","","","NPUF2","CCS","150","1","Bon","Bon","Non testé","Badge invalide","","","","","","NPUF3","CHADEMO","150","1","Bon","Bon","Non testé","Prise spécifique","","","","","","NPUF1","T2","150","1","Bon","Bon","Non testé","Badge inactif","","","","","","A proximité","Na","Schneider NSX 400F","300","300","Bon","PEC_Images/NPUF.Photo PDL.095604.jpg","PEC_Images/NPUF.Photo Disjoncteur.095607.jpg","","","","","","89332401000038565285","DBT.QCNG.51240098376012","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans la terre","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Oui","Badge inactif","","Fait","Fait","","DUPUY Philippe","PEC_Images/NPUF.Signature.095607.png"
"Traité","MZGZ","27/2/2026","","Langrune-sur-Mer, 48 Rue du Général Leclerc","2","0","49.325325, -0.369711","PEC_Images/MZGZ.Photo Site.110154.jpg","","E-TOTEM - E TOTEM 22 KVA","ET237","2","2017","27/4/2017","PEC_Images/MZGZ.Photo Chargeur.110155.jpg","Bon","","","","","","MZGZ1","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","MZGZ2","T2 + EF","22","","Bon","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","0245193580826","Baco type S triphasé avec neutre 30A 60A 300mA","60","300","Comme neuf","PEC_Images/MZGZ.Photo PDL.110155.jpg","PEC_Images/MZGZ.Photo Disjoncteur.110159.jpg","1","Puissance souscrite 24 KvA","Voir si possibilité de souscrire de 36 KvA ou si la fonction smartcharging fonctionne ou non","PEC_Images/MZGZ.Alimentation - Photo anomalie.110159.jpg","","89332401000037830003","ET237","","","","","","","","","","","","","","Aucun","0","Hors d'usage","","1","Absence de potelets et/ou stops roues","Poses des protections anti collisions","PEC_Images/MZGZ.Protection - Photo anomalie.110445.jpg","","2","Dans les emrobés","Rond interdiction de stationner , Carré Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Paluch Mario","PEC_Images/MZGZ.Signature.110200.png"
"Traité","UMLD","27/2/2026","","Luc-sur-Mer, Rue de Cresserons","2","0","49.308643, -0.354108","PEC_Images/UMLD.Photo Site.123509.jpg","","SGA MOBILITY - SGA ZELIE","ZID3003","2","2024","11/3/2024","PEC_Images/UMLD.Photo Chargeur.123509.jpg","Bon","","","","","","UMLD1","T2 + EF","22","","Bon","","Non testé","Borne non remontée en supervision","","","","","","UMLD2","T2 + EF","22","","Bon","","Non testé","Borne non connectée à une supervision","","","","","","","","","","","","","","","","","","","Intégré au chargeur","","Baco triphasé avec neutre 300mA 30-60A","60","300","Bon","PEC_Images/UMLD.Photo PDL.123509.jpg","PEC_Images/UMLD.Photo Disjoncteur.123514.jpg","1","Puissance souscrite 1600Va","Souscrire le contrat à la puissance demandée","PEC_Images/UMLD.Alimentation - Photo anomalie.123514.jpg","","89332401000037830342","ZID3003","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","1","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","NOK","OK","Patiellement","Borne non remontée à une supervision","","Fait","Fait","Malgré la migration (réglages fait) non remontée à la supervision en attente contact/retour Sga","Paluch Mario","PEC_Images/UMLD.Signature.123515.png"
"Traité","ULKP","4/3/2026","","Ifs, Rue des Muguets","2","0","49.156238, -0.348485","PEC_Images/ULKP.Photo Site.181204.jpg","","DBT - TINY","DBT.QCNG.51230098335405","2","2024","25/3/2024","PEC_Images/ULKP.Photo Chargeur.181204.jpg","Bon","1","Terre mal sertie","Reprendre le câblage de terre","PEC_Images/ULKP.Chargeur - Photo anomalie.181204.jpg","","ULKP1","CCS","25","1","Bon","Bon","Fonctionnel","","","","","","","ULKP2","T2","22","","Bon","","Fonctionnel","","1","Filtre complètement sale","Remplacer le filtre. => Préconisation : remplacer inclure le remplacement de ce filtre lors des maintenance préventive","PEC_Images/ULKP.Prise 2 - Photo anomalie.181208.jpg","","","","","","","","","","","","","","","Intégré au chargeur","50056373095076","BACO 4 010 11","60","500","Bon","PEC_Images/ULKP.Photo PDL.181208.jpg","PEC_Images/ULKP.Photo Disjoncteur.181208.jpg","1","Terre mal sertie","Reprise du câblage de terre","PEC_Images/ULKP.Alimentation - Photo anomalie.181211.jpg","","89332401000037830334","DBT.QCNG.51230098335405","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Dans les emrobés","Rond interdiction de stationner , Rectangle Réservé au VE","1","Moyen","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","NOK","OK","OK","OK","OK","OK","OK","OK","Non","Borne laissée hors tension, il faut reprendre le sertissage de la terre","","Fait","Fait","","Dabout Quentin","PEC_Images/ULKP.Signature.181211.png"
"Traité","HLHS","19/3/2026","","Bayeux, Rue Tardif","2","0","49.274403, -0.704936","PEC_Images/HLHS.Photo Site.105500.jpg","","SGA MOBILITY - SGA TAO","TAO2130","2","2025","1/12/2025","PEC_Images/HLHS.Photo Chargeur.105459.jpg","Comme neuf","1","Support d'affiche endommagé, la tige fileté de gauche est manquante.","Changer la petite porte du milieu ou ressouder une tige fileté pour que l'affichage tienne bien, l'affiche ne sera peut être plus en place correctement dans quelques semaines","PEC_Images/HLHS.Chargeur - Photo anomalie.105459.jpg","","HLHS1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","HLHS2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50092980431711","BACO, 4 010 13","60","500","Comme neuf","PEC_Images/HLHS.Photo PDL.105504.jpg","PEC_Images/HLHS.Photo Disjoncteur.105504.jpg","","","","","","89332401000038564858","TAO2130","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/HLHS.Signature.105505.png"
"Traité","DTDD","19/3/2026","","La Bazoque, Le Bourg","1","0","49.162194, -0.868007","PEC_Images/DTDD.Photo Site.180435.jpg","","SGA MOBILITY - SGA ZELIE","ZID3089","1","2025","1/12/2025","PEC_Images/DTDD.Photo Chargeur.180435.jpg","Comme neuf","","","","","","","T2","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50081114501998","BACO 4 010 13","60","500","Comme neuf","PEC_Images/DTDD.Photo PDL.180435.jpg","PEC_Images/DTDD.Photo Disjoncteur.180441.jpg","","","","","","89332401000038564841","ZID3089","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/DTDD.Signature.180441.png"
"Traité","ELKH","19/3/2026","","Caen, Avenue Capitaine Georges Guynemer","2","0","49.167530, -0.347983","PEC_Images/ELKH.Photo Site.115555.jpg","","SGA TAO","TAO2122","2","2025","1/12/2025","PEC_Images/ELKH.Photo Chargeur.115555.jpg","Comme neuf","","","","","","ELKH2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50052748157525","BACO 4 010 11","60","500","Comme neuf","PEC_Images/ELKH.Photo PDL.115555.jpg","PEC_Images/ELKH.Photo Disjoncteur.115600.jpg","","","","","","89332401000038564973","TAO2122","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/ELKH.Signature.115600.png"
"Traité","HWXT","20/3/2026","","Hérouville-Saint-Clair, 3 Boulevard De La Grande Delle Porte","2","0","49.204590, -0.342538","PEC_Images/HWXT.Photo Site.151236.jpg","","SGA MOBILITY - SGA TAO","TAO2136","2","2025","8/12/2025","PEC_Images/HWXT.Photo Chargeur.151236.jpg","Comme neuf","","","","","","HWXT1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","HWXT2","T2","22","","Comme neuf","Comme neuf","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50005281443398","BACO 4 010 13","60","500","Comme neuf","PEC_Images/HWXT.Photo PDL.151236.jpg","PEC_Images/HWXT.Photo Disjoncteur.151240.jpg","","","","","","89332401000038565152","TAO2136","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","1","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/HWXT.Signature.151240.png"
"Traité","HXFU","20/3/2026","","Hérouville-Saint-Clair, 16 Le Bois Porte","2","0","49.209406, -0.331215","PEC_Images/HXFU.Photo Site.162728.jpg","","SGA MOBILITY - SGA TAO","TAO2137","2","2025","1/12/2025","PEC_Images/HXFU.Photo Chargeur.162728.jpg","Moyen","1","Quelques accros sur la peinture","Refaire de la peinture","PEC_Images/HXFU.Chargeur - Photo anomalie.162728.jpg","","HXFU1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","HXFU2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50006005032840","BACO 4 010 13","60","500","Comme neuf","PEC_Images/HXFU.Photo PDL.162733.jpg","PEC_Images/HXFU.Photo Disjoncteur.162733.jpg","","","","","","89332401000038564874","TAO2137","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Bon","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/HXFU.Signature.162733.png"
"Traité","FXBA","20/3/2026","","Douvres-la-Délivrande, Route De Bény","2","0","49.285637, -0.403344","PEC_Images/FXBA.Photo Site.174012.jpg","","SGA MOBILITY - SGA TAO","TAO2084","2","2025","1/12/2025","PEC_Images/FXBA.Photo Chargeur.174012.jpg","Comme neuf","","","","","","FXBA1","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","FXBA2","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50099202354473","BACO 4 010 13","60","500","Comme neuf","PEC_Images/FXBA.Photo PDL.174011.jpg","PEC_Images/FXBA.Photo Disjoncteur.174016.jpg","","","","","","89332401000038564890","TAO2084","","","","","","","","","","","","","","Poteau de protection","2","Bon","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","Pas de marquage a","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/FXBA.Signature.174016.png"
"Traité","EHFY","17/3/2026","","Caen, Rue Joseph Philippon","2","0","49.170207, -0.382692","PEC_Images/EHFY.Photo Site.121352.jpg","","SGA MOBILITY - SGA ZELIE","ZID3099","2","2025","1/12/2025","PEC_Images/EHFY.Photo Chargeur.121352.jpg","Comme neuf","","","","","","","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","T2 + EF","7.4","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50019461910551","BACO 4 010 10","60","500","Comme neuf","PEC_Images/EHFY.Photo PDL.121352.jpg","PEC_Images/EHFY.Photo Disjoncteur.121357.jpg","","","","","","89332401000038564981","zid3099","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","2","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/EHFY.Signature.121357.png"
"Traité","EFQR","17/3/2026","","Caen, Rue Joseph Philippon","2","0","49.168967, -0.384169","PEC_Images/EFQR.Photo Site.122520.jpg","","SGA MOBILITY - SGA ZELIE","ZID3031","2","2025","11/12/2025","PEC_Images/EFQR.Photo Chargeur.122520.jpg","Comme neuf","","","","","","EFQR1","T2 + EF","7","","Comme neuf","","Fonctionnel","","","","","","","EFQR2","T2 + EF","7","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50012226020504","BACO 4 010 13","60","500","Comme neuf","PEC_Images/EFQR.Photo PDL.122520.jpg","PEC_Images/EFQR.Photo Disjoncteur.122524.jpg","","","","","","89332401000038564957","ZID3031","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/EFQR.Signature.122525.png"
"Traité","ELBP","17/3/2026","","Caen, Rue Joseph Philippon","2","0","49.170462, -0.382334","PEC_Images/ELBP.Photo Site.124903.jpg","","SGA MOBILITY - SGA ZELIE","ZID3038","2","2025","11/12/2025","PEC_Images/ELBP.Photo Chargeur.124903.jpg","Comme neuf","","","","","","ELBP1","T2 + EF","7","","Comme neuf","","Fonctionnel","","","","","","","ELBP2","T2 + EF","7","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50004990130502","BACO 4 010 13","60","500","Comme neuf","PEC_Images/ELBP.Photo PDL.124903.jpg","PEC_Images/ELBP.Photo Disjoncteur.124907.jpg","","","","","","89332401000038564924","ZID3038","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/ELBP.Signature.124907.png"
"Traité","EKVD","17/3/2026","","Caen, Rue Joseph Philippon","2","0","49.169987, -0.382690","PEC_Images/EKVD.Photo Site.125741.jpg","","SGA MOBILITY - SGA ZELIE","ZID3033","2","2025","11/12/2025","PEC_Images/EKVD.Photo Chargeur.125741.jpg","Comme neuf","","","","","","EKVD1","T2 + EF","7","","Comme neuf","","Fonctionnel","","","","","","","EKVD2","T2 + EF","7","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50097754240407","BACO 4 010 13","60","500","Comme neuf","PEC_Images/EKVD.Photo PDL.125740.jpg","PEC_Images/EKVD.Photo Disjoncteur.125745.jpg","","","","","","89332401000038564940","ZID3033","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/EKVD.Signature.125745.png"
"Traité","EFJZ","17/3/2026","","Caen, Rue Joseph Philippon","2","0","49.170005, -0.382047","PEC_Images/EFJZ.Photo Site.133336.jpg","","SGA MOBILITY - SGA ZELIE","ZID3039","2","2025","11/12/2025","PEC_Images/EFJZ.Photo Chargeur.133335.jpg","Comme neuf","","","","","","EFJZ1","T2 + EF","7","","Comme neuf","","Fonctionnel","","","","","","","EFJZ2","T2 + EF","7","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50026697800514","BACO 4 010 13","60","500","Comme neuf","PEC_Images/EFJZ.Photo PDL.133335.jpg","PEC_Images/EFJZ.Photo Disjoncteur.133341.jpg","","","","","","89332401000038564932","ZID3039","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","","","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","","","Fait","Fait","","Dabout Quentin","PEC_Images/EFJZ.Signature.133341.png"
"Traité","TAO2133","24/4/2026","","Creully-sur-Seulles, Creully - Place de la Mairie","2","0","49.284699, -0.539465","PEC_Images/TAO2133.Photo Site.094521.jpg","","SGA MOBILITY - SGA TAO","TAO2133","2","2025","24/4/2026","PEC_Images/TAO2133.Photo Chargeur.094521.jpg","Comme neuf","","","","","","TAO21331","CCS","30","1","Comme neuf","Comme neuf","Fonctionnel","","","","","","","TAO21332","T2","22","","Comme neuf","","Fonctionnel","","","","","","","","","","","","","","","","","","","","Intégré au chargeur","50077637373347","BACO 4 010 13","60","500","Comme neuf","PEC_Images/TAO2133.Photo PDL.094521.jpg","PEC_Images/TAO2133.Photo Disjoncteur.094525.jpg","","","","","","89332401000037828775","TAO2133","","","","","","","","","","","","","","Poteau de protection","2","Comme neuf","","","","","","","1","Sur chargeur","Rond interdiction de stationner , Rectangle Réservé au VE","1","Comme neuf","","","","","Traité","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","OK","Oui","URL avec mobisdec. ✅️","","Fait","Fait","","Dabout Quentin","PEC_Images/TAO2133.Signature.094525.png"
